# Bloom Energy (NYSE: BE) — solid-oxide fuel cells as fast on-site power for data centres (fact file, state of affairs as of 14 November 2026)

Conventions. Every bullet carries an inline source with publisher/document, date and URL, tagged **[company]** (Bloom press releases, SEC filings, investor decks, executive statements, Bloom-sponsored content) or **[independent]** (customers, regulators, courts, government data, journalists, analysts, short sellers — short sellers and plaintiffs' firms are interested parties and are flagged as such). **[calc]** marks arithmetic done by this researcher from cited figures. All $ figures are US$ millions unless stated. Research limitation: the session's web-search budget ran out part-way through; later facts were taken only from URLs already surfaced. Everything not verified is listed in section 11.

---

## 1. Products and stage

### Takeaway
Bloom sells a commercially mature, modular solid-oxide fuel cell (SOFC) generator — currently the "Energy Server 6.5", 325 kW net AC per unit — that runs 24×7 on pipeline gas (biogas/hydrogen "on request"), claims a cumulative electrical efficiency that falls from 65% to 53% (LHV) over module life, uses no water in normal operation and emits near-zero NOx; by 2026 revenue is dominated by product sales for AI data centres, where units are deployed as prime or bridge power, not standby backup. The solid-oxide electrolyser (launched 2021) has no disclosed sales.

### Cited Findings
**Product line, ratings, outputs**
- Current model "Bloom Energy Server 6.5": nameplate 325 kW (net AC); 3-phase 480/415/400 V; 50/60 Hz; 28,745 lb (13 t) with skid; 29'5" × 4'4" × 8'2"; outdoor; <65 dBA at 10 ft; ambient −20 °C to 45 °C; UL-listed as a "Stationary Fuel Cell Power System" to ANSI/CSA FC1-2014 (UL file MH45102); model format ES6-…; datasheet states Bloom "has deployed over 1.5 GW across 1,200+ sites" — [Bloom, Energy Server 6.5 datasheet, doc. 1016932-20260204, Feb 2026](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [company]
- Earlier generations: ES5 300 kW datasheet (undated) and a 2025 datasheet with a 325 kW nameplate and 65–53% LHV efficiency — [Bloom ES5 300 kW datasheet](https://www.bloomenergy.com/wp-content/uploads/es5-300kw-datasheet.pdf) [company]; [Bloom Energy Server datasheet 2025](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-2025.pdf) [company]; an ES5 200 kW spec sheet was filed in Connecticut Siting Council petition 1260 — [CT Siting Council, petition 1260](https://portal.ct.gov/lib/csc/pending_petitions/2_petitions_1201through1300/pe1260_bloomes5_200kw_specsheet.pdf) [independent filing of a company document]
- Scale: systems support deployments "ranging from hundreds of kilowatts to hundreds of megawatts" — [Bloom FY2025 Form 10-K, filed Feb 2026](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- DC output: "All product shipments are now 800 V dc ready" — [Bloom Q4/FY2025 results, 8-K Ex.99.1, 5 Feb 2026](https://www.sec.gov/Archives/edgar/data/1664703/000162828026005798/ex991_q42025financialresul.htm) [company]; Bloom units deliver 800 VDC natively with a centre point (usable as monopolar 800 VDC or ±400 VDC bipolar) — [Latitude Media, "Data centers will start running on 800 VDC power as early as 2027"](https://www.latitudemedia.com/news/data-centers-will-start-running-on-800-vdc-power-as-early-as-2027/) [independent]
- "Power Connect" (19 Aug 2026): factory pre-wired, pre-tested units; claims >40% reduction in onsite installation time; no MW or day figures given — [Bloom press release, 19 Aug 2026](https://www.bloomenergy.com/news/bloom-energy-introduces-power-connect/) [company]
- "Be Flexible" load-following Energy Server introduced in a Feb 2024 whitepaper (details in section 9) — [Bloom whitepaper "Load Following Solid Oxide Fuel Cell", Feb 2024](https://www.bloomenergy.com/wp-content/uploads/load-following-solid-oxide-fuel-cell.pdf) [company]

**Fuels**
- Standard fuel natural gas at 12–18 psig (15 psig nominal); footnote: "Contact Bloom Energy for information on using biogas, blended hydrogen, and hydrogen" — [ES 6.5 datasheet, Feb 2026](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [company]
- 10-K: the Energy Server runs on "natural gas, biogas, and hydrogen," or blends — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- Hydrogen-fuelled 300 kW unit: beginning-of-life electrical efficiency 52% (LHV net AC) — [Bloom hydrogen datasheet, undated](https://www.bloomenergy.com/wp-content/uploads/hydrogen-data-sheet.pdf) [company]

**Claimed efficiency, CHP and emissions (verification in section 9)**
- Cumulative electrical efficiency "65-53% (LHV net AC)"; heat rate 5,811–7,127 Btu/kWh (HHV); cumulative thermal efficiency ">36% (exhaust heat available @ > 350 ºC)"; total efficiency ">90%"; NOx 0.003 lb/MWh; SOx "Negligible"; CO 0.013 lb/MWh; VOC 0.01 lb/MWh; CO2 679–833 lb/MWh (308–378 kg/MWh); water "None during normal operation"; CARB Distributed Generation certification Executive Order DG-058 — [ES 6.5 datasheet, Feb 2026](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [company]
- Older ES5 300 kW sheet: NOx 0.0017 lb/MWh and a footnote that 65% LHV efficiency was "verified by ASME PTC 50 Fuel Cell Power Systems Performance Test" (tester not named) — [Bloom ES5 300 kW datasheet](https://www.bloomenergy.com/wp-content/uploads/es5-300kw-datasheet.pdf) [company]
- Bloom-sponsored article (Sept 2025): Bloom SOFCs reach "54% fuel efficiency at the point of use" — [Latitude Studios (Bloom-sponsored), 11 Sep 2025](https://www.latitudemedia.com/news/how-fuel-cells-are-meeting-the-power-needs-of-data-centers-at-speed-and-scale/) [company-sponsored]
- Reliability claim: fleet availability "approximately 99.9%" for non-redundant installations, "close to 99.999%" with redundancy — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]

**Carbon capture**
- 10-K: the system can output CO2 for capture, compression and sequestration or utilisation — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- Bloom and Chart Industries announced a carbon-capture partnership in Feb 2025 — [Data Center Frontier, 4 Nov 2026](https://www.datacenterfrontier.com/energy/article/55413102/aep-google-advance-4-billion-fuel-cell-project-to-power-cheyenne-data-centers) [independent]
- AEP's 702 MW Wyoming fuel-cell plant for Google is "designed to include carbon capture"; no guaranteed capture rate, capture-equipment supplier or CO2 transport/storage arrangement disclosed — [Data Center Frontier, 4 Nov 2026](https://www.datacenterfrontier.com/energy/article/55413102/aep-google-advance-4-billion-fuel-cell-project-to-power-cheyenne-data-centers) [independent]; AEP describes the output as "reliable, near-zero-emissions power" — [POWER magazine, 15 Oct 2026](https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/) [independent]
- CEO KR Sridhar (22 Oct 2026): AEP revealed "700 MW of carbon capture and sequestration enabled Bloom Energy servers" for Google; hyperscalers may accept "a 10% to 15% cost" premium for zero-carbon power — [Motley Fool transcript, Bloom Q3 2026 call, 22 Oct 2026](https://www.fool.com/earnings/call-transcripts/2026/10/22/bloom-energy-be-q3-2026-earnings-call-transcript/) [company statements]

**Solid-oxide electrolyser**
- Unveiled 14 July 2021; claimed 15% less electricity than other electrolyser technologies with electricity as sole input and up to 45% less with external heat; orders accepted, commercial shipments "expected to begin in fall 2022" — [Bloom press release, 14 Jul 2021](https://www.bloomenergy.com/news/bloom-energy-unveils-electrolyzer/) [company]; [S&P Global Market Intelligence, Jul 2021](https://www.spglobal.com/marketintelligence/en/news-insights/latest-news-headlines/fuel-cell-maker-bloom-energy-launches-high-temperature-hydrogen-electrolyzer-65480540) [independent]
- Earlier pilots: electrolyser supply to an industrial complex in Changwon, Korea, with SK (announced Nov 2020); Idaho National Laboratory nuclear-hydrogen testing (announced May 2021, still in testing at a later CERAWeek interview) — [S&P Global, Jul 2021](https://www.spglobal.com/marketintelligence/en/news-insights/latest-news-headlines/fuel-cell-maker-bloom-energy-launches-high-temperature-hydrogen-electrolyzer-65480540) [independent]; [Power Engineering, CERAWeek interview](https://www.power-eng.com/hydrogen/watch-bloom-energy-on-hydrogen-initiatives-at-ceraweek/) [independent]
- FY2025 10-K: the Bloom Electrolyzer operates at 700–900 °C and shares the fuel-cell platform — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- Hydrogen/electrolyser were not discussed on the Q3 2026 earnings call (hydrogen appears only as a fuel) — [Motley Fool transcript, 22 Oct 2026](https://www.fool.com/earnings/call-transcripts/2026/10/22/bloom-energy-be-q3-2026-earnings-call-transcript/) [company statements]

**Installed base and geography**
- "approximately 1,100 sites in 9 countries"; South Korea "nearly 682 MW" deployed; US the largest market — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]; versus "over 1.5 GW across 1,200+ sites" — [ES 6.5 datasheet, Feb 2026](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [company]
- US share of revenue: 97% in Q3 2026 and 93% in 9M 2026 (vs 92% and 72% in the same 2025 periods); remainder mainly Asia-Pacific (Korea, Japan, India, Taiwan) and Europe (Germany, UK, Italy) — [Bloom Q3 2026 Form 10-Q](https://www.sec.gov/Archives/edgar/data/1664703/000162828026066931/be-20260930.htm) [company]
- Employees: "more than 2,000"; systems manufactured in the US — [Bloom Q3 2026 results, 8-K Ex.99.1, 22 Oct 2026](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026066890/ex991_q326financialresults.htm) [company]

**Data-centre share and role (prime / bridge / backup)**
- Bloom does not quantify data-centre share of revenue or installed base in the documents reviewed; record 2025 revenue was "driven by AI data center demand" — [Bloom Q4/FY2025 results, 5 Feb 2026](https://www.sec.gov/Archives/edgar/data/1664703/000162828026005798/ex991_q42025financialresul.htm) [company]
- "All major U.S. hyperscalers and more than a dozen U.S. neoclouds, AI labs, and colocation operators have validated and approved" Bloom's power solutions — [Bloom Q2 2026 results, 28 Jul 2026](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026050150/ex991_q226financialresults.htm) [company]
- Prime power: NTT Global Data Centers will use Bloom fuel cells as "primary power" — [NTT DATA press release, 5 Nov 2026](https://www.nttdata.com/en-us/news/2026/ntt-data-announces-agreement-with-bloom-energy) [independent – customer]
- Prime, long-term: Cheyenne Fuel Cell LLC (AEP ~92%) sells 702 MW of fuel-cell output to Google under a 20-year PPA — [POWER, 15 Oct 2026](https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/) [independent]
- Bridge/supplemental: AEP Ohio's fuel-cell contracts with AWS (6 years) and Cologix (15 years); AEP expects 7–10 years before transmission can fully meet demand — [WOSU (NPR), 28 May 2025](https://www.wosu.org/2025-05-28/state-utility-officials-approve-aep-ohios-building-onsite-energy-generators-at-two-data-centers) [independent]
- Bloom describes units operating "24×7", grid-parallel or in a microgrid — [ES 6.5 datasheet](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [company]; a Bloom VP claims 99.99% uptime in islanded microgrids with ~10% extra capacity — [Latitude Studios (Bloom-sponsored), 11 Sep 2025](https://www.latitudemedia.com/news/how-fuel-cells-are-meeting-the-power-needs-of-data-centers-at-speed-and-scale/) [company-sponsored]

### Inferences
- No document reviewed describes Bloom units as emergency standby generators; every data-centre contract found (NTT, AEP/Google, AEP Ohio, Oracle) uses them as continuously running prime or bridge supply.
- 1 GW of ES 6.5 units ≈ 3,077 units and ≈40,000 t of hardware [calc: 1,000,000 kW ÷ 325 kW; × 13 t].
- The datasheet's 65→53% efficiency range implies fuel use and CO2 per MWh rise ≈23% between beginning and end of module life [calc: 833 ÷ 679].
- The electrolyser does not appear to be a material business (no revenue disclosure; absent from the latest call).

### Gaps
- Power-module/stack kW ratings, cold-start time, and ES 6.5 vs ES5 design differences were not found.
- Data-centre MW share of the installed base and of 2026 shipments is not disclosed.
- Independent evidence of commercial 100%-hydrogen operation was not found.

---

## 2. Technology and roadmap with dates

### Takeaway
Bloom's roadmap since 2021 has shifted from hydrogen/electrolysers to AI data-centre power (load-following units, 800 VDC output, factory pre-integration, carbon-capture-ready plants), backed by a plan to double Fremont output from 1 GW to 2 GW a year by end-2026, a site able to reach about 5 GW, and contracted deliveries running into 2027–2028.

### Cited Findings
**Dated timeline (oldest first)**
- 7 Jul 2011: Delaware Senate Bill 124 creates the "Qualified Fuel Cell Provider Project" framework for Bloom's Newark, Delaware natural-gas fuel cells; Delmarva collects non-bypassable charges — [Delaware PSC Order No. 8150, Regulation Docket 56 (2012)](https://depsc.delaware.gov/wp-content/uploads/sites/54/2024/05/ord8150.pdf) [independent – regulator]
- Jul 2018: IPO (start of the class period in later IPO litigation) — [Bloomberg Law, 2024](https://news.bloomberglaw.com/litigation/bloom-energy-gets-nod-to-settle-ipo-class-action-for-3-million) [independent]
- 17 Sep 2019: Hindenburg Research short report; 12 Feb 2020: restatement announced (section 8) — [Hindenburg, 17 Sep 2019](https://hindenburgresearch.com/bloom-energy-a-clean-energy-darling-wilting-to-its-demise/) [independent – short seller]; [Bloom/Business Wire, 12 Feb 2020](https://www.businesswire.com/news/home/20200212005883/en/Bloom-Energy-Provides-Update-on-Timing-of-Fourth-Quarter-and-Full-Year-2019-Earnings-Report-and-Announces-Restatement-of-Certain-Financial-Statements) [company]
- Apr 2021: Fremont 89,000 sq ft R&D/manufacturing facility operational; Jun 2022: 73,000 sq ft research and hydrogen facility opened; Jul 2022: 164,000 sq ft Fremont manufacturing lease (to Feb 2036) — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- 14 Jul 2021: electrolyser launch; shipments promised for fall 2022 — [Bloom, 14 Jul 2021](https://www.bloomenergy.com/news/bloom-energy-unveils-electrolyzer/) [company]
- Feb 2024: "Be Flexible" load-following whitepaper (supercapacitor-assisted) — [Bloom whitepaper, Feb 2024](https://www.bloomenergy.com/wp-content/uploads/load-following-solid-oxide-fuel-cell.pdf) [company]
- Nov 2024: AEP agreement for up to 1 GW (100 MW initial + 900 MW option) — [POWER, 15 Oct 2026](https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/) [independent]
- Feb 2025: Chart Industries carbon-capture partnership — [Data Center Frontier, 4 Nov 2026](https://www.datacenterfrontier.com/energy/article/55413102/aep-google-advance-4-billion-fuel-cell-project-to-power-cheyenne-data-centers) [independent]
- 28 May 2025: Ohio PUCO approves AEP Ohio fuel-cell projects for AWS and Cologix — [WOSU, 28 May 2025](https://www.wosu.org/2025-05-28/state-utility-officials-approve-aep-ohios-building-onsite-energy-generators-at-two-data-centers) [independent]
- 24 Jul 2025: Oracle collaboration to power AI data centres announced; 31 Jul 2025: "Bloom plans to double factory capacity from 1GW to 2 GW by end of 2026" — [Bloom Q2 2025 results, 31 Jul 2025](https://investor.bloomenergy.com/press-releases/press-release-details/2025/Bloom-Energy-Reports-Second-Quarter-2025-Financial-Results/default.aspx) [company]; CEO on 22 Oct 2026: "Just 15 months ago, we announced our first project with Oracle" — [Investing.com call transcript](https://www.investing.com/news/transcripts/earnings-call-transcript-bloom-energy-beats-q3-2026-estimates-stock-falls-93CH-4967732) [company statements]
- 2025: first Oracle OCI deployment, claimed fully operational in 55 days vs a 90-day contract — [Bloom, 13 Apr 2026](https://www.bloomenergy.com/news/bloom-energy-and-oracle-expand-strategic-partnership-to-deploy-up-to-2-8-gw-to-accelerate-ai-infrastructure-build-out/) [company]
- Aug–Oct 2025: Brookfield $5 bn financing framework (dated Aug 2025 in the 10-K; publicly announced Oct 2025) — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]; [ESG Today, Oct 2025](https://www.esgtoday.com/brookfield-bloom-energy-sign-5-billion-deal-to-power-ai-data-centers-with-fuel-cells/) [independent]
- 30 Oct–4 Nov 2025: $2.5 bn 0% convertible notes due 2030; Oracle warrant terms announced 30 Oct 2025 — [Business Wire, 30 Oct 2025](https://www.businesswire.com/news/home/20251030137221/en/Bloom-Energy-Corporation-Prices-Upsized-2.2-Billion-Convertible-Senior-Notes-Offering) [company]; [Bloom, 13 Apr 2026](https://www.bloomenergy.com/news/bloom-energy-and-oracle-expand-strategic-partnership-to-deploy-up-to-2-8-gw-to-accelerate-ai-infrastructure-build-out/) [company]
- Jan 2026: AEP unregulated subsidiary commits ~$2.65 bn to buy a "substantial portion" of its fuel-cell option — [POWER, 15 Oct 2026](https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/) [independent]
- Feb 2026: Energy Server 6.5 datasheet (325 kW); "All product shipments are now 800 V dc ready"; plan "to double our factory capacity from 1 gigawatt to 2 gigawatts by the end of 2026" — [ES 6.5 datasheet](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [company]; [Q4/FY2025 results, 5 Feb 2026](https://www.sec.gov/Archives/edgar/data/1664703/000162828026005798/ex991_q42025financialresul.htm) [company]; [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- 13 Apr 2026: Oracle "intends to procure" up to 2.8 GW; 1.2 GW contracted — [Bloom, 13 Apr 2026](https://www.bloomenergy.com/news/bloom-energy-and-oracle-expand-strategic-partnership-to-deploy-up-to-2-8-gw-to-accelerate-ai-infrastructure-build-out/) [company]
- 30 Jun 2026: Brookfield framework expanded to $25 bn — [Bloom, 30 Jun 2026](https://www.bloomenergy.com/news/brookfield-and-bloom-energy-expand-ai-infrastructure-partnership/) [company]
- 6 Aug 2026: expanded MiTAC partnership for AI onsite power (terms not retrieved); 19 Aug 2026: Power Connect — [Bloom newsroom index](https://www.bloomenergy.com/news/) [company]; [Bloom, 19 Aug 2026](https://www.bloomenergy.com/news/bloom-energy-introduces-power-connect/) [company]
- 16 Sep 2026: "800V DC native power" report: claims a modelled 1 GW AI data centre saves $3.6 bn of non-compute capex and $5.5 bn of 5-year TCO and needs no transformers; states NVIDIA specified 800 V DC from 2027 (Rubin Ultra/Kyber) — [Bloom/Business Wire, 16 Sep 2026](https://secure.businesswire.com/news/home/20260916878071/en/Bloom-Energys-800V-DC-Native-Power-Can-Cut-Billions-from-AI-Data-Center-Costs-Reduce-Power-Use-and-Eliminate-Need-for-Transformers) [company]; an independent write-up of the same model gives ~27% lower non-compute capex and ~9% lower 5-year TCO and notes some modelled equipment is not yet in volume production — [Environment+Energy Leader](https://environmentenergyleader.com/stories/why-800v-dc-is-reshaping-ai-data-center-power,140942) [independent]
- 14 Oct 2026: AEP announces $4 bn, 702 MW Cheyenne (Wyoming) fuel-cell plant with Google 20-year PPA — [POWER, 15 Oct 2026](https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/) [independent]
- 5 Nov 2026: NTT DATA 900 MW agreement (shipments from 2027) — [NTT DATA, 5 Nov 2026](https://www.nttdata.com/en-us/news/2026/ntt-data-announces-agreement-with-bloom-energy) [independent – customer]

**Forward roadmap items (with dates)**
- Fremont from 1 GW to 2 GW annual run-rate by end-2026, "on schedule and within our planned budget"; site can take expansion "up to approximately 5 gigawatts"; each further 1 GW ≈6–9 months and $100–150 m capex — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- Oct 2026: CEO called 5 GW "just a milestone, in a long journey" and said "we will never increase our capacity in a step function"; CFO said capex supports "expansion within our existing Fremont and Newark facilities" — [Motley Fool transcript, 22 Oct 2026](https://www.fool.com/earnings/call-transcripts/2026/10/22/bloom-energy-be-q3-2026-earnings-call-transcript/) [company statements]
- Contracted delivery windows: Oracle 1.2 GW "underway and continuing into next year" (2027) — [Bloom, 13 Apr 2026](https://www.bloomenergy.com/news/bloom-energy-and-oracle-expand-strategic-partnership-to-deploy-up-to-2-8-gw-to-accelerate-ai-infrastructure-build-out/) [company]; AEP Wyoming construction start 2026, full operation by end-2028 — [POWER](https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/) [independent]; NTT initial shipments 2027 — [NTT DATA](https://www.nttdata.com/en-us/news/2026/ntt-data-announces-agreement-with-bloom-energy) [independent]
- Materials: Bloom says it has "clear visibility into our supply chain to support production of 25GW of fuel cells per year" — [Bloom 8-K (Item 7.01), 9 Jul 2026](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026047734/be-20260709.htm) [company]

### Inferences
- Product development emphasis has moved from hydrogen (2021–2023 messaging) to data-centre features (load following, 800 VDC, Power Connect); hydrogen is now a footnote on the datasheet.
- Delivery commitments already extend into 2027 (Oracle, NTT) and 2028 (AEP Wyoming), so time-to-power at GW scale is set by factory output and site construction, not only by the "90 days" per-site claim.

### Gaps
- No primary NVIDIA document naming Bloom as an 800 VDC partner was found; Bloom's NVIDIA statements are Bloom's characterisation of NVIDIA's roadmap.
- Whether the 2 GW run-rate was reached, and any dated target for 5 GW, were not found (see section 6).

---

## 3. Milestones met or missed

### Takeaway
Recent financial promises have been beaten (2025 guidance of $1.65–1.85 bn exceeded with $2.02 bn; 2026 revenue guidance raised three times, from $3.1–3.3 bn to $4.4–4.6 bn), after a 2023 revenue miss (2023 margin targets were met); older technology promises (fall-2022 electrolyser shipments, five-year stack life, 65% efficiency) cannot be confirmed as met from public data, and the 2 GW end-2026 capacity target was unconfirmed as of 14 Nov 2026.

### Cited Findings
| Promise (date, source) | Outcome (date, source) | Status |
|---|---|---|
| FY2023 outlook, reaffirmed 3 Aug 2023: revenue $1.4–1.5 bn; product & service revenue $1.25–1.35 bn; non-GAAP GM ~25%; non-GAAP operating margin "Positive" — [Bloom Q2 2023 results, 8-K Ex.99.1, 3 Aug 2023](https://www.sec.gov/Archives/edgar/data/1664703/000162828023027206/ex991_q22023financialresul.htm) [company]; range first issued with Q4 2022 results (Feb 2023) — [Seeking Alpha, Aug 2023](https://seekingalpha.com/article/4625041-bloom-energy-outlook-could-prove-aggressive-following-disappointing-q2-results) [independent] | Revenue $1,333.5 m (+11.2%); Q4 2023 revenue $356.9 m vs consensus $476.3 m — [Delaware Business Now, Feb 2024](https://delawarebusinessnow.com/2024/02/bloom-energy-finishes-2024-with-improved-results-lower-4th-quarter-revenue/) [independent]; [Investing.com, Feb 2024](https://www.investing.com/news/stock-market-news/bloom-energy-shares-tumble-on-q4-earnings-and-revenue-miss-432SI-3305488) [independent]; non-GAAP GM 25.8% and non-GAAP operating income $19.2 m (1.4% margin) — [Bloom Q2 2026 supplemental](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026050150/ex992q226supplementalfin.htm) [company] | Revenue missed; margin targets met |
| FY2024 revenue $1.4–1.6 bn (Feb 2024) — [Investing.com, Feb 2024](https://www.investing.com/news/stock-market-news/bloom-energy-shares-tumble-on-q4-earnings-and-revenue-miss-432SI-3305488) [independent] | $1,473.9 m — [Bloom Q4/FY2025 release, 5 Feb 2026](https://www.sec.gov/Archives/edgar/data/1664703/000162828026005798/ex991_q42025financialresul.htm) [company] | Met (within range) |
| FY2025 outlook, reaffirmed 31 Jul 2025: revenue $1.65–1.85 bn; non-GAAP GM ~29%; non-GAAP operating income $135–165 m — [Bloom Q2 2025 results, 31 Jul 2025](https://investor.bloomenergy.com/press-releases/press-release-details/2025/Bloom-Energy-Reports-Second-Quarter-2025-Financial-Results/default.aspx) [company] | Revenue $2,024.0 m (+37.3%); non-GAAP GM 30.3%; non-GAAP operating income $221.0 m — [Bloom, 5 Feb 2026](https://www.sec.gov/Archives/edgar/data/1664703/000162828026005798/ex991_q42025financialresul.htm) [company] | Exceeded (any raise after Jul 2025 not retrieved) |
| FY2026 revenue $3.1–3.3 bn, non-GAAP GM ~32%, non-GAAP op. income $425–475 m (5 Feb 2026) — [Bloom](https://www.sec.gov/Archives/edgar/data/1664703/000162828026005798/ex991_q42025financialresul.htm) [company] | Raised to $3.4–3.8 bn (28 Apr), $3.9–4.2 bn (28 Jul), $4.4–4.6 bn with non-GAAP op. income $960–1,030 m and GM ~34% (22 Oct 2026); 9M 2026 revenue $3,052.3 m [calc] — [Q1](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026027913/ex991_q126financialresults.htm), [Q2](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026050150/ex991_q226financialresults.htm), [Q3](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026066890/ex991_q326financialresults.htm) [company] | Exceeded so far; Q4 must deliver $1.35–1.55 bn [calc]; CFO: "The timing of a small number of deliveries around year end will determine where in the range we land" — [Fool transcript, 22 Oct 2026](https://www.fool.com/earnings/call-transcripts/2026/10/22/bloom-energy-be-q3-2026-earnings-call-transcript/) |
| Double Fremont capacity 1→2 GW by end-2026 — first stated 31 Jul 2025 ("Bloom plans to double factory capacity from 1GW to 2 GW by end of 2026") — [Bloom Q2 2025 results](https://investor.bloomenergy.com/press-releases/press-release-details/2025/Bloom-Energy-Reports-Second-Quarter-2025-Financial-Results/default.aspx) [company]; "on schedule" (10-K, Feb 2026) — [10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company] | No explicit confirmation found by 14 Nov 2026; on the 22 Oct 2026 call the CEO called 5 GW "just a milestone" and said "We are not going to provide a timeline of when that's going to happen", and 2 GW was not mentioned — [Investing.com call transcript, 22 Oct 2026](https://www.investing.com/news/transcripts/earnings-call-transcript-bloom-energy-beats-q3-2026-estimates-stock-falls-93CH-4967732) [company statements]; press on 8 Nov 2026 still described 2 GW as the end-2026 target — [Fool transcript](https://www.fool.com/earnings/call-transcripts/2026/10/22/bloom-energy-be-q3-2026-earnings-call-transcript/); [Crypto Briefing, 8 Nov 2026](https://cryptobriefing.com/bloom-energy-stock-falls-data-center-deals/) [independent] | Unconfirmed |
| Electrolyser commercial shipments "fall 2022" (14 Jul 2021) — [Bloom](https://www.bloomenergy.com/news/bloom-energy-unveils-electrolyzer/) [company] | No electrolyser revenue disclosed in 2025–2026 filings/releases reviewed; not discussed on Q3 2026 call — [Fool transcript](https://www.fool.com/earnings/call-transcripts/2026/10/22/bloom-energy-be-q3-2026-earnings-call-transcript/) | Not verifiable; no evidence of material sales |
| Stack life: "from 2017 onwards we expect to average over five years between replacements" (Bloom statement quoted by Hindenburg); 2016–2018 generation estimated lives 4.8 and 5.2 years (Bloom rebuttal, Sep 2019) — [Hindenburg, 17 Sep 2019](https://hindenburgresearch.com/bloom-energy-a-clean-energy-darling-wilting-to-its-demise/) [independent – short seller]; [Bloom response, Sep 2019](https://www.bloomenergy.com/news/bloom-energy-responds-to-inaccurate-and-misleading-statements-in-report-published-by-hindenburg-research/) [company] | Hindenburg: 35 post-2017 NY/CA projects fell below replacement thresholds in <3 years; FY2025 10-K: fuel cell life increased "by over two and half times" (baseline unstated) — sources at left; [10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company] | Disputed; no independent fleet data found |
| 65% LHV efficiency (ES5 datasheet, ASME PTC 50) — [ES5 datasheet](https://www.bloomenergy.com/wp-content/uploads/es5-300kw-datasheet.pdf) [company] | Current sheet "65-53%" cumulative; Bloom-sponsored article: 54% at point of use (Sep 2025); Hindenburg: median measured efficiency fell 58.3%→51.0% in 25 months — [ES 6.5 datasheet](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf); [Latitude, 11 Sep 2025](https://www.latitudemedia.com/news/how-fuel-cells-are-meeting-the-power-needs-of-data-centers-at-speed-and-scale/); [Hindenburg](https://hindenburgresearch.com/bloom-energy-a-clean-energy-darling-wilting-to-its-demise/) | 65% is a beginning-of-life figure |
| Power "within approximately 90 days" (10-K); "100 MW … in as little as 90 days" (Sep 2025) — [10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm); [Latitude (sponsored)](https://www.latitudemedia.com/news/how-fuel-cells-are-meeting-the-power-needs-of-data-centers-at-speed-and-scale/) [company] | Oracle site in 55 days (Bloom claim, 2025); Utah site "in less than 2 months"; asked on 22 Oct 2026 whether sub-90-day deployment still holds, CEO did not confirm — [Bloom, 13 Apr 2026](https://www.bloomenergy.com/news/bloom-energy-and-oracle-expand-strategic-partnership-to-deploy-up-to-2-8-gw-to-accelerate-ai-infrastructure-build-out/); [Fool transcript](https://www.fool.com/earnings/call-transcripts/2026/10/22/bloom-energy-be-q3-2026-earnings-call-transcript/) | Met for at least one site (company claim only); no independent timing data |
| Positive operating cash flow ("second consecutive year", FY2025) — [Bloom, 5 Feb 2026](https://www.sec.gov/Archives/edgar/data/1664703/000162828026005798/ex991_q42025financialresul.htm) [company] | Q3 2026 operating cash flow −$27.1 m and free cash flow −$180.6 m [calc]; 9M 2026 OCF +$272.9 m [calc] — [Q3 2026 release](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026066890/ex991_q326financialresults.htm) [company] | Met annually 2024–2025; negative in Q3 2026 |
| Restatement-free reporting after IPO (Jul 2018) | Restatement announced 12 Feb 2020 for 2016–Q3 2019 — [Bloom/Business Wire](https://www.businesswire.com/news/home/20200212005883/en/Bloom-Energy-Provides-Update-on-Timing-of-Fourth-Quarter-and-Full-Year-2019-Earnings-Report-and-Announces-Restatement-of-Certain-Financial-Statements) [company] | Missed (section 8) |

- Long-run trend (company data): revenue $972.2 m (2021), $1,199.1 m (2022), $1,333.5 m (2023), $1,473.9 m (2024), $2,024.0 m (2025); non-GAAP operating income −$38.4 m, −$33.5 m, $19.2 m, $107.6 m, $221.0 m — [Bloom Q2 2026 supplemental, Ex.99.2, 28 Jul 2026](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026050150/ex992q226supplementalfin.htm) [company]

### Inferences
- Guidance credibility improved sharply in 2026, but the year's outcome hinges on Q4 deliveries ($1.35–1.55 bn needed [calc]) against a record $1.24 bn Q3.
- Technical-performance promises (efficiency, stack life) have never been independently audited in public data newer than 2019; the only public field analysis found is from an adversarial short seller.

### Gaps
- Bloom's revenue/profit guidance for 2019, 2020, 2021 and 2022, the Feb 2025 guidance release itself (only the range reaffirmed on 31 Jul 2025 was read) and any later-2025 revisions were not retrieved.
- Hydrogen roadmap targets set in 2021–2023 beyond the electrolyser launch (e.g., cost or volume goals) were not found.

---

## 4. Financials

### Takeaway
Revenue reached $2.02 bn in FY2025 and $3.05 bn in the first nine months of 2026 (Q3 2026: $1.24 bn, +138%), with non-GAAP gross margin ~34% and GAAP operating margin 18% in Q3 2026; cash was $2.49 bn against ~$2.47 bn of recourse debt, almost all a $2.5 bn 0% convertible due 2030 (conversion ~$194.97/share); shares outstanding rose 29% from end-2024 to Sept 2026, and revenue is highly concentrated (one unrelated customer 43% plus a related party 23–26% of 2026 revenue).

### Cited Findings
**Annual (FY2024, FY2025)** — all from [Bloom Q4/FY2025 results, 8-K Ex.99.1, 5 Feb 2026](https://www.sec.gov/Archives/edgar/data/1664703/000162828026005798/ex991_q42025financialresul.htm) [company] unless noted

| Metric | FY2024 | FY2025 |
|---|---|---|
| Revenue total | 1,473.9 | 2,024.0 (+37.3%) |
| – Product | 1,085.2 | 1,531.3 |
| – Installation | 122.3 | 204.1 |
| – Service | 213.5 | 228.3 |
| – Electricity | 52.8 | 60.4 |
| GAAP / non-GAAP gross margin | 27.5% / 28.7% | 29.0% / 30.3% |
| GAAP operating income (margin) | 22.9 (1.6%) | 72.8 (3.6%) |
| Non-GAAP operating income (margin) | 107.6 (7.3%) | 221.0 (10.9%) |
| Net income (loss) to common; GAAP diluted EPS | (29.2); $(0.13) | (88.4); $(0.37) |
| Non-GAAP diluted EPS | $0.28 | $0.76 |
| Adjusted EBITDA | 160.7 | 271.6 |
| Operating cash flow | 92.0 | 113.9 |
| Capex | 58.9 | 56.8 |
| Free cash flow [calc] | 33.1 | 57.2 |
| Cash & equivalents (31 Dec) | 802.9 | 2,454.1 |
| Recourse debt (31 Dec) | 1,124.8 (114.4 current + 1,010.4) | 2,613.7 |
| Non-recourse debt | 4.1 | 4.2 |
| Class A shares outstanding | 229.1 m | 280.0 m |

- FY2025 stock-based compensation $145.0 m; loss on debt extinguishment and conversion-inducement expense $98.6 m (main reason for the FY2025 GAAP net loss despite operating profit) — [Bloom Q2 2026 supplemental, 28 Jul 2026](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026050150/ex992q226supplementalfin.htm) [company]
- Accumulated deficit $4.0 bn at 31 Dec 2025 — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- Q4 2025: revenue $777.7 m (+35.9%); GAAP GM 30.8% (vs 38.3%); GAAP op. income $87.5 m; OCF $418.1 m — [Bloom, 5 Feb 2026](https://www.sec.gov/Archives/edgar/data/1664703/000162828026005798/ex991_q42025financialresul.htm) [company]
- 2025 quarters for comparison: Q1 2025 revenue $326.0 m, GAAP op. loss $(19.1) m, OCF $(110.7) m — [Q1 2026 release, 28 Apr 2026](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026027913/ex991_q126financialresults.htm); Q2 2025 revenue $401.2 m, op. loss $(3.5) m, OCF $(213.1) m — [Q2 2026 release](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026050150/ex991_q226financialresults.htm); Q3 2025 revenue $519.0 m, op. income $7.8 m, OCF $19.7 m — [Q3 2026 release](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026066890/ex991_q326financialresults.htm) [company]

**2026 quarters** — from [Q1 release, 28 Apr 2026](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026027913/ex991_q126financialresults.htm), [Q2 release, 28 Jul 2026](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026050150/ex991_q226financialresults.htm), [Q3 release, 22 Oct 2026](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026066890/ex991_q326financialresults.htm) [company]; 9M column [calc]

| Metric | Q1 2026 | Q2 2026 | Q3 2026 | 9M 2026 [calc] |
|---|---|---|---|---|
| Revenue | 751.1 (+130.4%) | 1,065.4 (+165.5%) | 1,235.8 (+138.1%) | 3,052.3 |
| – Product | 653.3 | 935.4 | 1,073.6 | 2,662.4 |
| – Installation | 25.9 | 51.0 | 84.9 | 161.8 |
| – Service | 61.9 | 69.0 | 67.6 | 198.5 |
| – Electricity | 9.9 | 10.0 | 9.8 | 29.7 |
| GAAP / non-GAAP gross margin | 30.0% / 31.5% | 33.4% / 34.3% | 33.8% / 34.5% | — |
| GAAP operating income | 72.2 | 182.2 (17.1%) | 225.4 (18.2%) | 479.9 |
| Non-GAAP operating income | 129.7 | 239.6 (22.5%) | 285.7 (23.1%) | 655.0 |
| Net income to common | 70.7 | 196.3 | 250.3 | 517.2 |
| GAAP / non-GAAP diluted EPS | $0.23 / $0.44 | $0.62 / $0.78 | $0.78 / $0.94 | — |
| Adjusted EBITDA | n/r | 253.4 | 299.5 | — |
| Operating cash flow | 73.6 | 226.4 | (27.1) | 272.9 |
| Capex | ~25.9 [calc] | 51.6 | 153.5 | ~231 |
| Cash & equivalents (end) | 2,491.4 | 2,666.9 | 2,486.7 | — |
| Recourse debt (end) | 2,598.7 | 2,475.4 (2,470.7 + 4.7 current) | 2,473.5 non-current | — |
| Stock-based comp. | n/r | 56.4 | 60.1 | — |

- Q3 2026 CFO Simon Edwards: Q3 operating cash use of $27 m because "Net income was more than offset by an increase in working capital" (inventory, contract assets, receivables); capex $153 m in Q3 and $231 m YTD (~4x all of 2025); 9M free cash flow +$42 m; cash $2.5 bn — [Motley Fool transcript, 22 Oct 2026](https://www.fool.com/earnings/call-transcripts/2026/10/22/bloom-energy-be-q3-2026-earnings-call-transcript/) [company statements]
- Balance sheet 30 Jun 2026: total assets $5,628.4 m; liabilities $3,987.7 m; equity $1,640.7 m (vs $793.0 m at YE2025); inventories $758.2 m (vs $643.3 m) — [Q2 2026 release](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026050150/ex991_q226financialresults.htm) [company]
- Financing obligations 30 Sep 2026: $42.8 m current + $142.2 m non-current; non-recourse debt $2.95 m — [Q3 2026 release](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026066890/ex991_q326financialresults.htm) [company]

**Segment margins and service-contract history**
- Product non-GAAP GM: 37.2% in Q2 2026 (34.3% in Q2 2025) — [Q2 2026 supplemental](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026050150/ex992q226supplementalfin.htm) [company]; 38.4% in Q3 2026 (35.9% a year earlier) — [Investing.com, 22 Oct 2026](https://www.investing.com/news/company-news/bloom-energy-q3-2026-slides-revenue-surges-138-stock-falls-93CH-4967754) [independent]
- Service GM: Q4 2024 GAAP −1.7% (non-GAAP 0.5%); Q4 2025 GAAP 16.9% (non-GAAP 19.5%) — [Bloom, 5 Feb 2026](https://www.sec.gov/Archives/edgar/data/1664703/000162828026005798/ex991_q42025financialresul.htm); Q2 2025 non-GAAP 12.2%; Q2 2026 GAAP 18.7%, non-GAAP 22.0% — [Q2 2026 supplemental](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026050150/ex992q226supplementalfin.htm); Q3 2026 "Services margin was 21.4%, up 700 basis points year-over-year" (CFO) — [Fool transcript](https://www.fool.com/earnings/call-transcripts/2026/10/22/bloom-energy-be-q3-2026-earnings-call-transcript/) [company]
- Installation non-GAAP GM −1.4% in Q2 2026 (−0.1% Q2 2025); electricity GM 31.1% (39.8%) — [Q2 2026 supplemental](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026050150/ex992q226supplementalfin.htm) [company]
- Hindenburg (2019) alleged ~$2.2 bn of undisclosed servicing liabilities because Bloom books service costs only one year ahead on 10–25-year contracts renewable annually — [Hindenburg, 17 Sep 2019](https://hindenburgresearch.com/bloom-energy-a-clean-energy-darling-wilting-to-its-demise/) [independent – short seller]
- Warranties/guarantees: accrued warranty (current) $70.3 m at 30 Sep 2026 vs $20.0 m at 31 Dec 2025 — [Q3 2026 10-Q](https://www.sec.gov/Archives/edgar/data/1664703/000162828026066931/be-20260930.htm) [company]; performance-guarantee caps ~$585.4 m, remaining potential payments ~$480.7 m, guarantee payments $18.0 m (2025) and $21.2 m (2024); no liabilities recorded for failure to repair/replace under performance warranties at YE2025/2024 — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]

**Convertible notes and other debt**

| Series | Size / issue | Coupon, maturity | Conversion terms | Status |
|---|---|---|---|---|
| Green Convertible Senior Notes due Aug 2025 | Priced Aug 2020 (upsized to $200 m base; $230 m total implied by later 50% = $115.0 m repurchase) | 2.5%, Aug 2025 | not retrieved | $115.0 m repurchased 2024; $112.8 m exchanged May 2025 for $115.7 m of 2029 notes ($32.3 m loss); final $2.2 m settled in shares 15 Aug 2025 — [Business Wire, 6 Aug 2020](https://www.businesswire.com/news/home/20200806006158/en/Bloom-Energy-Corporation-Prices-Upsized-200.0-Million) [company]; [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company] |
| Green Convertible Senior Notes due Jun 2028 | $632.5 m, issued 16 May 2023 (net $612.8 m; ~$54.5 m capped calls) | 3.0%, Jun 2028 | not retrieved | $532.8 m exchanged Nov 2025 for $539.6 m cash + 24,302,183 shares; carrying value $98.2 m at YE2025; zero at 30 Sep 2026 — [10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm); [Q3 2026 10-Q](https://www.sec.gov/Archives/edgar/data/1664703/000162828026066931/be-20260930.htm) [company] |
| Green Convertible Senior Notes due Jun 2029 | $402.5 m, issued 29 May 2024 (+$115.7 m May 2025 exchange) | 3.0%, Jun 2029 | not retrieved | $443.1 m exchanged Nov 2025 for $448.8 m cash + 18,105,762 shares; carrying value $22.6 m (fair value $304.7 m) at 30 Sep 2026 — same sources |
| Convertible Senior Notes due Nov 2030 | $2.5 bn issued 4 Nov 2025 (priced 30 Oct 2025, upsized from $1.75 bn to $2.2 bn + $300 m option); net proceeds $2,440.2 m; ~$988.4 m used for the 2028/2029 exchanges | 0%, 15 Nov 2030 | 5.1290 shares per $1,000 = ~$194.97/share (52.5% premium to $127.85); redeemable from 20 Nov 2028; cash/shares/combination settlement | Carrying value $2,450.9 m (fair value $4,155.6 m) at 30 Sep 2026 — [Business Wire, 30 Oct 2025](https://www.businesswire.com/news/home/20251030137221/en/Bloom-Energy-Corporation-Prices-Upsized-2.2-Billion-Convertible-Senior-Notes-Offering) [company]; [10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm); [Q3 2026 10-Q](https://www.sec.gov/Archives/edgar/data/1664703/000162828026066931/be-20260930.htm) [company] |

- Revolving credit facility: $600 m senior secured multicurrency revolver signed 19 Dec 2025, matures 19 Dec 2030, $90 m letter-of-credit sub-facility, undrawn at YE2025; secured by substantially all non-IP assets; restricts dividends — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- No new convertible issuance in Jan–Sep 2026 appears in the Q3 2026 10-Q note data reviewed; 2026 Green-note conversions created 7,796,169 shares and moved $149.5 m to equity — [Q3 2026 10-Q](https://www.sec.gov/Archives/edgar/data/1664703/000162828026066931/be-20260930.htm) [company]

**Share dilution**
- Shares outstanding: 229.1 m (31 Dec 2024) → 280.0 m (31 Dec 2025) → 280,548,215 (2 Feb 2026) → 293,354,001 (30 Jun 2026) → 295,537,217 (30 Sep 2026); diluted weighted average 324.3 m in Q3 2026 — [Bloom releases, Feb/Jul/Oct 2026](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026066890/ex991_q326financialresults.htm); [10-K cover](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- Increase of 66.4 m shares (+29.0%) from end-2024 to 30 Sep 2026 [calc]; 42,407,945 shares came from the Nov 2025 note exchanges [calc from 10-K figures]; the 2030 notes convert into ~12.82 m shares at the initial rate [calc: 2,500 × 5.129]; the Oracle warrant adds up to 3,531,073 shares at $113.28 — [10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]

**Backlog versus accounting obligations**
- Feb 2026: total current backlog ~"$20 billion"; product backlog ~"$6 billion", ~2.5x year on year — [Bloom, 5 Feb 2026](https://www.sec.gov/Archives/edgar/data/1664703/000162828026005798/ex991_q42025financialresul.htm) [company]; service backlog ≈ $14 bn from 5–20-year O&M contracts customers can cancel annually; the product figure includes expected tax incentives — [Motley Fool, 24 Sep 2026](https://www.fool.com/investing/2026/09/24/bloom-energy-s-backlog-is-5-times-this-year-s-expected-revenue-here-s-how-fast-it-can-actually-build/) [independent]
- Remaining performance obligations (GAAP): product & installation $661.2 m at 30 Sep 2026 (vs $394.4 m at YE2025), recognised within 1–2 years; deferred service obligations $56.2 m — [Q3 2026 10-Q](https://www.sec.gov/Archives/edgar/data/1664703/000162828026066931/be-20260930.htm) [company]
- Oct 2026: CEO said "our backlog is continuing to expand faster than our revenue" but deferred figures to the Q4 update — [Fool transcript](https://www.fool.com/earnings/call-transcripts/2026/10/22/bloom-energy-be-q3-2026-earnings-call-transcript/) [company]

**2026 guidance progression** (revenue; non-GAAP GM; non-GAAP op. income; non-GAAP EPS)
- 5 Feb: $3.1–3.3 bn; ~32%; $425–475 m; $1.33–1.48 — [Q4/FY2025 release](https://www.sec.gov/Archives/edgar/data/1664703/000162828026005798/ex991_q42025financialresul.htm) [company]
- 28 Apr: $3.4–3.8 bn; ~34%; $600–750 m; $1.85–2.25 — [Q1 release](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026027913/ex991_q126financialresults.htm) [company]
- 28 Jul: $3.9–4.2 bn; ~34%; $800–900 m; $2.55–2.85 — [Q2 release](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026050150/ex991_q226financialresults.htm) [company]
- 22 Oct: $4.4–4.6 bn (122% growth at midpoint); ~34%; $960–1,030 m; $3.10–3.40 — [Q3 release](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026066890/ex991_q326financialresults.htm) [company]

**Market data (context only)**
- 22 Oct 2026: shares closed $217.77 (−8.7%) after Q3 results, $206.49 after hours; 52-week range $75.70–$351.28 — [Investing.com, 22 Oct 2026](https://www.investing.com/news/company-news/bloom-energy-q3-2026-slides-revenue-surges-138-stock-falls-93CH-4967754) [independent]; 6 Nov 2026: ~−16% the day after the NTT and Google/AEP announcements — [Crypto Briefing, 8 Nov 2026](https://cryptobriefing.com/bloom-energy-stock-falls-data-center-deals/) [independent]; added to the S&P 500 during Q3 2026 — [Q3 release](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026066890/ex991_q326financialresults.htm) [company]

### Inferences
- The balance sheet changed in late 2025: the 0% 2030 note replaced most coupon-bearing converts, so interest cost is low, but the note's fair value ($4.16 bn vs $2.45 bn carrying) shows it is deep in the money, i.e., likely to settle largely in shares or cash well above par.
- Gross-margin gains come mainly from product; installation remains around break-even and service turned positive only from 2025.
- The "$20 bn backlog" is ~70% annually cancellable service and is ~28x the GAAP product/installation obligations [calc: 20,000 ÷ (661.2 + 56.2)].

### Gaps
- Conversion prices of the 2.5% 2025, 3.0% 2028 and 3.0% 2029 notes were not retrieved.
- Q1 2026 adjusted EBITDA, nine-month SBC, and quarterly product-acceptance MW were not retrieved.
- The total 2026 net share issuance from at-the-market or warrant exercise (Oracle) was not found.

---

## 5. Customers and contracts

### Takeaway
Bloom's 2026 data-centre book rests on a few very large counterparties — AEP (incl. a ~$2.65 bn purchase and a 702 MW plant for Google), Oracle (1.2 GW contracted of up to 2.8 GW), Brookfield-financed joint ventures (a related party), and NTT DATA (900 MW, shipments from 2027) — several of which are frameworks or intentions rather than firm orders, with contract values undisclosed; customer-side confirmation exists for AEP (SEC filing, PUCO approval), NTT and Oracle (executive quotes) but no Wyoming PSC filing was found.

### Cited Findings
| Counterparty | Date | Scope | Firm vs framework | Value | Customer / regulator verification |
|---|---|---|---|---|---|
| AEP | Nov 2024 | Up to 1 GW: 100 MW initial + option for 900 MW | 100 MW firm; rest option | Not disclosed | AEP-side reporting — [POWER, 15 Oct 2026](https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/); [DCF, 4 Nov 2026](https://www.datacenterfrontier.com/energy/article/55413102/aep-google-advance-4-billion-fuel-cell-project-to-power-cheyenne-data-centers) [independent] |
| AEP Ohio → AWS and Cologix (Central Ohio) | PUCO vote 28 May 2025 | ≈98 MW of fuel-cell service at two data centres; AWS 6-year, Cologix 15-year | Firm, regulator-approved | Redacted as trade secret; costs "borne solely by AWS and Cologix" (AEP) | [WOSU, 28 May 2025](https://www.wosu.org/2025-05-28/state-utility-officials-approve-aep-ohios-building-onsite-energy-generators-at-two-data-centers) [independent]; MW from [POWER](https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/); in-service status not reported |
| AEP unregulated subsidiary | Jan 2026 SEC filing | "A substantial portion of its option for solid oxide fuel cells"; plus 20-year sale agreement with a "high investment grade third party customer" (later Google) | Unconditional purchase agreement | ~$2.65 bn | [POWER](https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/); [DCF](https://www.datacenterfrontier.com/energy/article/55413102/aep-google-advance-4-billion-fuel-cell-project-to-power-cheyenne-data-centers) [independent] |
| Cheyenne Fuel Cell LLC (AEP ~92%, Basalt-advised funds ~8%) → Google | 14 Oct 2026 | 702 MW near Cheyenne, Wyoming; construction from 2026; full operation end-2028; carbon capture planned; serves Google's first Wyoming data centre ($17 bn project per press) | 20-year PPA; a December 2026 offtake milestone still ahead | $4 bn project capex (~$5.7 m/MW); Bloom contract value not separately disclosed | [POWER, 15 Oct 2026](https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/); [DCF, 4 Nov 2026](https://www.datacenterfrontier.com/energy/article/55413102/aep-google-advance-4-billion-fuel-cell-project-to-power-cheyenne-data-centers); [Crypto Briefing, 8 Nov 2026](https://cryptobriefing.com/bloom-energy-stock-falls-data-center-deals/) [independent]; Wyoming PSC filing not found |
| Oracle (OCI) | 2025 initial; expansion 13 Apr 2026 | Up to 2.8 GW for US projects; 1.2 GW contracted, deploying 2026–2027 | 1.2 GW firm; 2.8 GW is Oracle's stated intent under a master services agreement | Not disclosed (The Register asked; no answer) | Oracle EVP Mahesh Thiagarajan quoted in [Bloom release, 13 Apr 2026](https://www.bloomenergy.com/news/bloom-energy-and-oracle-expand-strategic-partnership-to-deploy-up-to-2-8-gw-to-accelerate-ai-infrastructure-build-out/) [company]; [The Register, 14 Apr 2026](https://www.theregister.com/2026/04/14/oracle_bloom_fuel_cells/) [independent]; Oracle filing not found |
| Brookfield | Oct 2025 ($5 bn); 30 Jun 2026 ($25 bn) | Financing framework for Bloom-powered AI factories; Bloom "preferred on-site power provider"; Europe site promised | "Framework to finance power projects" — no firm MW | $25 bn framework (Bloom's equity in JVs ≤9.9%; 15% in one project) | Brookfield's Sikander Rashid quoted in [Bloom, 30 Jun 2026](https://www.bloomenergy.com/news/brookfield-and-bloom-energy-expand-ai-infrastructure-partnership/) [company]; [ESG Today, Oct 2025](https://www.esgtoday.com/brookfield-bloom-energy-sign-5-billion-deal-to-power-ai-data-centers-with-fuel-cells/) [independent]; [10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company] |
| NTT DATA / NTT Global Data Centers | 5 Nov 2026 | 900 MW across multiple data-centre projects worldwide, as primary power; shipments from 2027; "designed to … reach gigawatt scale" | "Agreement"; firm vs framework not stated | Not disclosed | NTT's own release — [NTT DATA, 5 Nov 2026](https://www.nttdata.com/en-us/news/2026/ntt-data-announces-agreement-with-bloom-energy) [independent – customer] |
| SK ecoplant (Korea) | Partner since 2018 | Restated PDA: ≥500 MW for 2022–2024 (take-or-pay) + 250 MW through 2027; Korean full-assembly JV (consolidated VIE); ~682 MW deployed in Korea | Take-or-pay | Not retrieved | [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company] |

- Brookfield detail: 10-K dates the partnership to Aug 2025, framework "up to $5.0 billion over five years" inside an "AI Fund"; Bloom invested $36.5 m in the Brookfield JVs in 2025 and recorded $40.4 m equity-method losses — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm); [Q4/FY2025 release](https://www.sec.gov/Archives/edgar/data/1664703/000162828026005798/ex991_q42025financialresul.htm) [company]; the expansion sits within Brookfield's AI Infrastructure Fund launched Nov 2025 with a $100 bn deployment target — [Bloom, 30 Jun 2026](https://www.bloomenergy.com/news/brookfield-and-bloom-energy-expand-ai-infrastructure-partnership/) [company]
- Oracle warrant: up to 3,531,073 shares at $113.28, expiring six months after issuance (~1.3% pro forma), tied to the Oct 2025 partnership — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]; issued 9 Apr 2026 — [Bloom, 13 Apr 2026](https://www.bloomenergy.com/news/bloom-energy-and-oracle-expand-strategic-partnership-to-deploy-up-to-2-8-gw-to-accelerate-ai-infrastructure-build-out/) [company]
- Oracle footprint hint: Oracle and Bloom jointly gave $400,000 to a food bank serving Santa Teresa and Sunland Park, New Mexico (3 Sep 2026) — [Bloom newsroom index](https://www.bloomenergy.com/news/) [company]; CEO said Bloom "delivered power to their Utah site in less than 2 months" — [Fool transcript, 22 Oct 2026](https://www.fool.com/earnings/call-transcripts/2026/10/22/bloom-energy-be-q3-2026-earnings-call-transcript/) [company]
- Other customers named on the Q3 2026 call: Nebius (New Jersey: planning approvals within 3 months of signing, first power block ~2 months later), the US Army via partner Indelible (conditional leases), first units shipping to Texas, and a Home Depot 150 kW site — [Fool transcript, 22 Oct 2026](https://www.fool.com/earnings/call-transcripts/2026/10/22/bloom-energy-be-q3-2026-earnings-call-transcript/) [company]; expanded MiTAC partnership (6 Aug 2026) — [Bloom newsroom](https://www.bloomenergy.com/news/) [company]

**Customer concentration (customers ≥10% of revenue)**
- FY2025: three customers/distributors ~43% (a related party), 13% and 12% — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- Q3 2026: two customers ~43% and ~26% (the latter a related party); 9M 2026: ~43% and ~23% (related party); Q3 2025: one related party ~55%; 9M 2025: 23% (related), 19%, 15%; receivables at 30 Sep 2026: 31% (related), 24%, 15% — [Q3 2026 10-Q](https://www.sec.gov/Archives/edgar/data/1664703/000162828026066931/be-20260930.htm) [company]
- Related-party revenue: Q3 2025 $288.0 m; 9M 2025 $317.8 m; Q4 2025 $574.2 m; Q1 2026 $373.3 m; Q3 2026 $321.6 m; 9M 2026 $697.7 m — [Q3 2026 10-Q](https://www.sec.gov/Archives/edgar/data/1664703/000162828026066931/be-20260930.htm); [Q1 2026 release](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026027913/ex991_q126financialresults.htm) [company]. Implied FY2025 related-party revenue $892.0 m (44% of revenue) and Q2 2026 ≈$2.8 m [calc]
- Third-party summaries identify the related party as the Brookfield-linked joint ventures (~44% of 2025 revenue) — [Energy News Beat](https://energynewsbeat.co/data-center/bloom-energy-fuel-cells-natural-gas-and-the-ai-power-rush/) [independent, secondary]; SK ecoplant ceased to be a related party on 10 Jul 2025 — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]

### Inferences
- Bloom holds passive equity in the Brookfield JVs, which is consistent with those JVs being the related-party customer; JV purchases are booked as Bloom product revenue up front while Bloom also absorbs equity-method losses.
- The unnamed non-related customer at ~43% of 9M 2026 revenue (~$1.31 bn [calc]) is most plausibly Oracle or AEP, but no filing reviewed names it.
- Of the large announcements, only AEP's ~$2.65 bn purchase is described by the customer itself as unconditional; Oracle's 2.8 GW, Brookfield's $25 bn and NTT's 900 MW are intentions or frameworks of uncertain firmness.
- $4 bn ÷ 702 MW ≈ $5.7 m/MW for the AEP Wyoming plant including carbon capture and development; if the ~$2.65 bn purchase maps to the 702 MW, equipment is ≈$3.8 m/MW [calc; mapping is an assumption].

### Gaps
- Equinix (historically cited as >100 MW of Bloom fuel cells) and CoreWeave contract details could not be verified in this session.
- The Wyoming PSC docket (if any) for the Cheyenne project, AEP's Jan 2026 8-K text, and Oracle-side disclosures were not retrieved.
- Identity of the 43% customer, value of the Oracle and NTT contracts, and the Brookfield JVs' MW were not found.

---

## 6. Capacity and lead times

### Takeaway
Bloom stated 1 GW/yr Fremont capacity with a plan to reach 2 GW/yr by end-2026 and room for ~5 GW at the site (each extra GW ~6–9 months and $100–150 m); 2026 capex jumped to $231 m in nine months, but no source found confirms the 2 GW run-rate as of 14 Nov 2026, and site-level "90-day" claims coexist with multi-year schedules for the largest projects.

### Cited Findings
**Facilities**
- Newark, Delaware: owned 178,000 sq ft plant plus 25 acres for expansion/supplier co-location; Newark repair-and-overhaul leases 133,000 sq ft (expiring Dec 2026, Apr 2027, Jul 2030); Fremont: leased 89,000 sq ft (Apr 2021), 73,000 sq ft research/hydrogen centre (Jun 2022), 164,000 sq ft manufacturing (Jul 2022–Feb 2036); Sunnyvale and Mountain View leases ended 2025; full-assembly facility in South Korea via the SK ecoplant JV — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- Fremont is cell printing; Delaware is assembly — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]; headquarters now 4353 North First Street, San Jose — [ES 6.5 datasheet](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [company]

**Capacity statements**
- "We plan to double our factory capacity from 1 gigawatt to 2 gigawatts by the end of 2026"; expansion on schedule and within budget; Fremont can accommodate up to ~5 GW; each further GW ~6–9 months and $100–150 m — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- 22 Oct 2026: CEO referred to "the 5-gigawatt milestone"; said a 5 GW line needs about 600 production employees, ~10x the output of the earlier 100 MW/yr line; CFO: capex is for expansion inside existing Fremont and Newark facilities and "tracks demand" — [Fool transcript](https://www.fool.com/earnings/call-transcripts/2026/10/22/bloom-energy-be-q3-2026-earnings-call-transcript/) [company]; Investing.com summarised management as describing production capacity "approaching 5 GW annually" (exact figure not given) — [Investing.com, 22 Oct 2026](https://www.investing.com/news/company-news/bloom-energy-q3-2026-slides-revenue-surges-138-stock-falls-93CH-4967754) [independent]
- Capex: $51.6 m (Q2 2026), $153.5 m (Q3 2026), ~$231 m YTD vs $56.8 m in FY2025 — [Q2](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026050150/ex991_q226financialresults.htm) and [Q3](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026066890/ex991_q326financialresults.htm) releases [company]
- Independent skeptic (Substack, opinion): typical fuel-cell capacity expansion is 15–30%/yr; estimated Bloom reaches ~1.4–1.7 GW by Dec 2026 — [Sector Playbook (Substack), 2026](https://sectorplaybook.substack.com/p/bloom-energys-2gw-problem-the-math) [independent – opinion]
- Scandium constraint (short seller estimate): 5 GW/yr would need ~220 t/yr of scandium oxide vs ~240 t projected global supply — [Barchart, Jul 2026](https://www.barchart.com/story/news/3226408/be-stock-alert-bloom-energy-stock-remains-in-focus-following-short-report-rebuttal) [independent, reporting Hunterbrook]; Bloom: supply visibility for 25 GW/yr — [Bloom 8-K, 9 Jul 2026](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026047734/be-20260709.htm) [company]

**Deployment speed and lead times**
- Power "within approximately 90 days" in certain project scopes — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- "100 MW of onsite power in as little as 90 days"; 30 MW per acre at ground level, 100 MW per acre stacked — [Latitude Studios (Bloom-sponsored), 11 Sep 2025](https://www.latitudemedia.com/news/how-fuel-cells-are-meeting-the-power-needs-of-data-centers-at-speed-and-scale/) [company-sponsored]
- Oracle site: fully operational in 55 days vs 90 days contracted (2025) — [Bloom, 13 Apr 2026](https://www.bloomenergy.com/news/bloom-energy-and-oracle-expand-strategic-partnership-to-deploy-up-to-2-8-gw-to-accelerate-ai-infrastructure-build-out/) [company]; repeated, not independently checked, by [The Register, 14 Apr 2026](https://www.theregister.com/2026/04/14/oracle_bloom_fuel_cells/) [independent]
- 22 Oct 2026: asked whether sub-90-day deployment still holds, CEO said "We have our servers ready for the 300 MW" without confirming timing — [Fool transcript](https://www.fool.com/earnings/call-transcripts/2026/10/22/bloom-energy-be-q3-2026-earnings-call-transcript/) [company]
- Large projects: AEP Wyoming 702 MW — construction 2026, full operation end-2028 — [POWER](https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/) [independent]; NTT 900 MW — first shipments 2027 — [NTT DATA](https://www.nttdata.com/en-us/news/2026/ntt-data-announces-agreement-with-bloom-energy) [independent]; AEP Ohio — approved May 2025, in-service date not reported — [WOSU](https://www.wosu.org/2025-05-28/state-utility-officials-approve-aep-ohios-building-onsite-energy-generators-at-two-data-centers) [independent]
- Product/installation obligations recognised "within 1 to 2 years" — [Q3 2026 10-Q](https://www.sec.gov/Archives/edgar/data/1664703/000162828026066931/be-20260930.htm) [company]
- Independent analyst view: Oracle's 1.2 GW alone could take more than a year of an expanded plant's output — [Motley Fool, 24 Sep 2026](https://www.fool.com/investing/2026/09/24/bloom-energy-s-backlog-is-5-times-this-year-s-expected-revenue-here-s-how-fast-it-can-actually-build/) [independent]

### Inferences
- Contracted MW already announced (Oracle 1.2 GW firm, AEP ~0.7–0.9 GW, NTT 0.9 GW) exceed two years of output at 1–2 GW/yr, so lead time for new GW-scale orders is set by factory slots, not the 55–90-day site build.
- The 90-day figure is plausible for individual sites of tens of MW using pre-built inventory (the call's "servers ready for the 300 MW" hints at inventory staging), not for GW programmes.

### Gaps
- Whether 2 GW run-rate was achieved, the date and status of any 5 GW plan, and any new plant outside Fremont/Newark/Korea were not found.
- No independent record of actual site-level energisation dates (e.g., AEP Ohio AWS/Cologix) was found.

---

## 7. Ownership and key people

### Takeaway
Founder KR Sridhar remains Chairman and CEO; the CFO seat was effectively vacant from May 2025 until Simon Edwards (ex-Groq) started on 13 April 2026; SK ecoplant has sold down to ~2.5% (end-2025); Oracle holds a warrant for ~3.5 m shares; the board of ten is chaired by Sridhar with Jeffrey Immelt as lead independent director. Institutional top holders and insider sales could not be retrieved.

### Cited Findings
- KR Sridhar: Founder, Chairman & CEO, director since Jan 2002, age 65; also a C3.ai director — [Bloom 2026 proxy (DEF 14A), 8 Apr 2026](https://www.sec.gov/Archives/edgar/data/1664703/000162828026024237/be-20260408.htm) [company]
- CFO history: Daniel Berenbaum appointed effective 29 Apr 2024 (from National Instruments; succeeded Greg Cameron) — [Business Wire, 17 Apr 2024](https://www.businesswire.com/news/home/20240417797554/en/Bloom-Energy-Appoints-Daniel-Berenbaum-as-Chief-Financial-Officer) [company]; Berenbaum "ceased to be an executive officer on May 1, 2025"; Maciej Kurzymski (Chief Accounting Officer) became an executive officer 2 May 2025 — [2026 proxy](https://www.sec.gov/Archives/edgar/data/1664703/000162828026024237/be-20260408.htm) [company]; Kurzymski signed the Feb 2026 results as "Chief Accounting Officer and Principal Financial Officer" — [Bloom, 5 Feb 2026](https://www.sec.gov/Archives/edgar/data/1664703/000162828026005798/ex991_q42025financialresul.htm) [company]
- Simon Edwards appointed CFO (announced 26 Mar 2026; effective 13 Apr 2026); previously Groq CFO from Sep 2025 and CEO Dec 2025–Mar 2026; base salary $550,000, 70% target bonus — [Bloom newsroom, 26 Mar 2026](https://www.bloomenergy.com/news/bloom-energy-appoints-simon-edwards-as-chief-financial-officer/) [company]; [iTiger summary of 8-K](https://www.itiger.com/news/2622961568) [independent, secondary]
- Other executives: Aman Joshi, EVP & Chief Commercial Officer — [NTT DATA, 5 Nov 2026](https://www.nttdata.com/en-us/news/2026/ntt-data-announces-agreement-with-bloom-energy) [independent]; Shawn M. Soderberg, Chief Legal Officer & Corporate Secretary — [2026 proxy](https://www.sec.gov/Archives/edgar/data/1664703/000162828026024237/be-20260408.htm) [company]; Razvan Panati, VP product strategy — [Latitude (sponsored)](https://www.latitudemedia.com/news/how-fuel-cells-are-meeting-the-power-needs-of-data-centers-at-speed-and-scale/); Joe Tavi, head of Customer Installation Group — [Bloom, 19 Aug 2026](https://www.bloomenergy.com/news/bloom-energy-introduces-power-connect/) [company]
- Board (10 directors, 9 independent): Sridhar (Chair); Jeffrey Immelt (Lead Independent Director, Compensation Chair, since 2019); Mary K. Bush (Audit Chair, since 2017); Eddy Zervigon (Nominating Chair, since 2007); Michael J. Boskin (since 2019; Oracle director since 1994); John T. Chambers (since 2018); Cynthia Warner (since 2023); Gary Pinkus (2024); Barbara Burger (2024); Jim Snabe (2025). Annual meeting 21 May 2026 (record date 24 Mar 2026) — [2026 proxy](https://www.sec.gov/Archives/edgar/data/1664703/000162828026024237/be-20260408.htm) [company]
- SK ecoplant: ~6,971,701 shares (2.5%) at 31 Dec 2025; related party from 23 Sep 2023 until 10 Jul 2025, when it stopped being one after selling shares; its Series A and Series B redeemable convertible preferred all converted to Class A common, and it sold some stock during 2025 — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm); [2026 proxy](https://www.sec.gov/Archives/edgar/data/1664703/000162828026024237/be-20260408.htm) [company]
- Oracle: warrant up to 3,531,073 shares at $113.28 (~1.3% pro forma), issued 9 Apr 2026, six-month life — [10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm); [Bloom, 13 Apr 2026](https://www.bloomenergy.com/news/bloom-energy-and-oracle-expand-strategic-partnership-to-deploy-up-to-2-8-gw-to-accelerate-ai-infrastructure-build-out/) [company]
- Brookfield: no equity stake in Bloom found; Bloom holds passive equity in Brookfield JVs (≤9.9%; 15% in one project) — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]

### Inferences
- Oracle director overlap (Boskin) and the Oracle warrant create commercial–governance links worth noting in any related-party review; the proxy treats Boskin as independent.
- The ~11-month CFO gap (May 2025–Apr 2026) coincided with the $2.5 bn convertible issuance and the largest growth phase, handled by the Chief Accounting Officer as principal financial officer.

### Gaps
- Largest institutional holders (5% holders table) and Sridhar's/insiders' share counts were not retrieved (the proxy pages fetched did not include the ownership table).
- Form 4 insider-sale history for 2025–2026 was not retrieved.
- Whether Oracle exercised its warrant (expiry ~Oct 2026) was not found.
- SK ecoplant's peak stake and the timing/size of its 2025 sales were not found.

---

## 8. Legal and regulatory

### Takeaway
Bloom has a record of short-seller attacks (Hindenburg 2019; Hunterbrook July 2026, which triggered a pending securities class action over Chinese scandium sourcing), a Feb 2020 restatement whose IPO litigation settled for $3 m (2024) with appeals ending in May 2026, a long-running Delaware ratepayer-subsidy controversy, and a tax position transformed by the OBBBA, which restores a 30% §48E credit for fuel cells beginning construction from 2026.

### Cited Findings
**Hindenburg Research (2019)**
- 17 Sep 2019 report "Bloom Energy: A 'Clean' Energy Darling Wilting to its Demise" (short position disclosed) alleged: fuel cells wear out faster than claimed (35 post-2017 projects below replacement thresholds in <3 years); ~$2.2 bn of undisclosed servicing liabilities; CO2 averaging 835 lb/MWh across 205 NY/CA projects (only ~17% below the US grid); >$1.1 bn of subsidies (incl. $376 m SGIP and $221 m Delaware ratepayer funding); server replacements booked as new sales — [Hindenburg, 17 Sep 2019](https://hindenburgresearch.com/bloom-energy-a-clean-energy-darling-wilting-to-its-demise/) [independent – short seller]
- Bloom's rebuttal called it "factual inaccuracies, misleading allegations"; said latest-generation fuel cells shipped 2016–2018 have estimated lives of 4.8 and 5.2 years and >50 modules from 2012–13 exceeded 6 years; said emissions are below the grid in all states where it operates and sulfur is removed — [Bloom, Sep 2019](https://www.bloomenergy.com/news/bloom-energy-responds-to-inaccurate-and-misleading-statements-in-report-published-by-hindenburg-research/) [company]; Hindenburg replied the response "does nothing to refute" its findings — [Hindenburg reply, Sep 2019](https://hindenburgresearch.com/our-reply-to-blooms-woefully-inadequate-response/) [independent – short seller]
- Shares fell as much as 26%; Raymond James: "we do not see anything that is new or revelatory" — [Data Center Knowledge/Bloomberg, Sep 2019](https://datacenterknowledge.com/energy-power-supply/fuel-cell-maker-bloom-plummets-as-short-seller-cites-old-woe) [independent]
- Hindenburg also cited a $16.7 m settlement with Advanced Equities' founders, an EPA-sought ~$1 m benzene-disposal penalty (disclosed 2018) and a confidentially settled 2016 Unicat benzene suit — [Hindenburg](https://hindenburgresearch.com/bloom-energy-a-clean-energy-darling-wilting-to-its-demise/) [independent – short seller; not separately verified]

**2020 restatement ("the 2019 restatement")**
- Announced 12 Feb 2020: accounting error in Managed Services Agreements; revenue to be recognised over the contract instead of up front; material impacts Q2 2018–Q3 2019, immaterial Q1 2016–Q1 2018; total net-revenue change "less than 10%" over Q1 2016–Q3 2019; no cash impact — [Bloom/Business Wire, 12 Feb 2020](https://www.businesswire.com/news/home/20200212005883/en/Bloom-Energy-Provides-Update-on-Timing-of-Fourth-Quarter-and-Full-Year-2019-Earnings-Report-and-Announces-Restatement-of-Certain-Financial-Statements) [company]; the issue was identified by PwC in Dec 2019 while reviewing an MSA transaction closed 27 Nov 2019 — [FY2019 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000166470320000013/a2019q410kbloom.htm) [company]; headline: "A Fuel-Cell Maker Misreported Nearly Four Years of Revenue" — [Bloomberg](https://www.bloombergquint.com/business/a-fuel-cell-maker-misreported-nearly-four-years-of-revenue) [independent]

**Securities class actions**
- *Roberts* / *Hunt v. Bloom Energy Corp.*, N.D. Cal. No. 4:19-cv-02935 (IPO registration statement claims): $3 m settlement with Bloom, officers and underwriters received final approval (May 2024), class = purchasers from the Jul 2018 IPO to 31 Mar 2020 — [Bloomberg Law, 2024](https://news.bloomberglaw.com/litigation/bloom-energy-gets-nod-to-settle-ipo-class-action-for-3-million) [independent]
- Ninth Circuit (10 Nov 2025) affirmed dismissal of claims against auditor PwC (Section 11 not strict liability for audit opinions) — [King & Spalding, Nov 2025](https://www.kslaw.com/blog-posts/ninth-circuit-holds-that-independent-accountants-are-not-strictly-liable-for-information-in-financial-statements) [independent]; certiorari petition No. 25-1112 (*Hunt v. PricewaterhouseCoopers*) denied 18 May 2026 — [US Supreme Court docket 25-1112](https://www.supremecourt.gov/search.aspx?filename=/docket/docketfiles/html/public/25-1112.html) [independent – court]

**Hunterbrook (2026) and new class action**
- 8 Jul 2026: Hunterbrook Media (affiliated with short seller Hunterbrook Capital) alleged Bloom is "reliant on Chinese scandium" via four China-linked routes (incl. scandium oxide shipped to the Delaware plant and ceramics/powders via Thailand, Japan, South Korea); shares −5.7% that day — [The D&O Diary, 2 Aug 2026](https://www.dandodiary.com/2026/08/articles/geopolitical-risk/geopolitical-issues-lead-to-securities-suit-against-fuel-cell-company/) [independent]; the report also questioned the $20 bn backlog and Brookfield-JV revenue — [Barchart, Jul 2026](https://www.barchart.com/story/news/3226408/be-stock-alert-bloom-energy-stock-remains-in-focus-following-short-report-rebuttal) [independent]
- 9 Jul 2026 Form 8-K: Bloom "categorically rejects" the accounting claims as "false and misleading", says it has "sufficient supply of scandium oxide to meet our current fuel cell demand and backlog", supply "is not dependent on China", and visibility to 25 GW/yr — [Bloom 8-K, 9 Jul 2026](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026047734/be-20260709.htm) [company]
- 30 Jul 2026: putative class action in N.D. Cal. (Exchange Act §§10(b), 20(a), Rule 10b-5), class period 27 Feb 2025–8 Jul 2026, targeting statements such as "We are not dependent on China for Scandium" — [The D&O Diary, 2 Aug 2026](https://www.dandodiary.com/2026/08/articles/geopolitical-risk/geopolitical-issues-lead-to-securities-suit-against-fuel-cell-company/) [independent]; [Bloomberg Law](https://news.bloomberglaw.com/daily-labor-report/bloom-energy-investor-sues-over-short-sellers-china-accusations) [independent]; lead-plaintiff deadline 28 Sep 2026, as stated by plaintiffs' firms (deadline seen in a search summary of plaintiffs' notices; page not opened) — [plaintiffs' firm case page, kmllp.com](https://www.kmllp.com/cases-investigations/bloom-energy-corporation) [independent – interested party; unverified]
- FY2025 10-K said the supply chain "does not have significant exposure to China" — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- SEC matters: Item 3 of the FY2025 10-K states Bloom is not party to other proceedings expected to be material; no SEC investigation found in documents reviewed — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]

**Delaware (Delmarva) fuel-cell tariff**
- 2011 law (SB 124, 7 Jul 2011) let Delmarva count output from a "Qualified Fuel Cell Provider Project" toward renewable obligations and collect non-bypassable customer charges for Bloom's Newark, Delaware natural-gas fuel cells — [Delaware PSC Order No. 8150, Reg. Docket 56 (2012)](https://depsc.delaware.gov/wp-content/uploads/sites/54/2024/05/ord8150.pdf) [independent – regulator]
- Oct 2018: PSC unanimously rejected critic John Nichols' petition to review the tariff (staff and Public Advocate said it lacked authority); surcharge had passed $200 m; Public Advocate said ratepayers would still owe ~$500 m if terminated; tariff originally projected at ~70 cents/month per customer — [Fox29/AP, Oct 2018](https://www.fox29.com/news/regulators-reject-request-to-review-bloom-energy-tariff) [independent]; [Delaware Business Now, Oct 2018](https://delawarebusinessnow.com/2018/10/public-service-commission-shoots-down-effort-to-review-bloom-energy-delmarva-power-agreement/) [independent]
- Q2 2019: 18 MW of Delaware servers decommissioned/replaced; Hindenburg says Bloom booked $91.7 m as new revenue (~40% of that quarter's revenue) — [Hindenburg, 17 Sep 2019](https://hindenburgresearch.com/bloom-energy-a-clean-energy-darling-wilting-to-its-demise/) [independent – short seller]

**California SGIP, CARB and air permits**
- SGIP: Hindenburg tallied $376 m of SGIP incentives to Bloom as of 29 Jul 2019 — [Hindenburg](https://hindenburgresearch.com/bloom-energy-a-clean-energy-darling-wilting-to-its-demise/) [independent – short seller]
- CARB: Energy Server 6.5 certified under the CARB Distributed Generation Certification Program, Executive Order DG-058 — [ES 6.5 datasheet, Feb 2026](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [company]
- Air permits: 10-K cites air-permitting exemptions for fuel cells in New York, New Jersey and North Carolina — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]; Bloom-sponsored content says near-zero NOx "often exempts them from air quality permits" and that nearly half of planned data-centre sites are in non-attainment zones (Bloom analysis) — [Latitude Studios (sponsored), 11 Sep 2025](https://www.latitudemedia.com/news/how-fuel-cells-are-meeting-the-power-needs-of-data-centers-at-speed-and-scale/) [company-sponsored]
- Ohio: PUCO approved AEP Ohio's fuel-cell contracts (28 May 2025); AEP had a moratorium on new data centres in its Ohio territory pending a tariff decision — [WOSU, 28 May 2025](https://www.wosu.org/2025-05-28/state-utility-officials-approve-aep-ohios-building-onsite-energy-generators-at-two-data-centers) [independent]

**Federal tax credits**
- §48 fuel-cell ITC for non-zero-carbon fuels expired end-2024; safe-harboured projects can still qualify if placed in service by 31 Dec 2028 — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]; AEP's CFO (30 Jul 2026) said the Wyoming fuel cells must be installed by end-2028 to qualify for the ITC — [POWER, 15 Oct 2026](https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/) [independent – customer]
- OBBBA: §48E now gives a 30% ITC for fuel-cell property beginning construction after 31 Dec 2025 and before 31 Dec 2033, phasing out through 31 Dec 2035; fuel cells excluded from domestic-content and energy-community bonuses; hydrogen production credit limited to construction start before end-2027 — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- Bloom's product backlog includes expected tax incentives — [Motley Fool, 24 Sep 2026](https://www.fool.com/investing/2026/09/24/bloom-energy-s-backlog-is-5-times-this-year-s-expected-revenue-here-s-how-fast-it-can-actually-build/) [independent]

**Tariffs and trade**
- 10-K cites "the 50% tariffs imposed on U.S. imports of steel, aluminum, copper" and derivatives; foreign trade zones in California and Delaware — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]; Q3 2026 10-Q adds an accounting policy for recovering previously paid import tariffs (no amounts) — [Q3 2026 10-Q](https://www.sec.gov/Archives/edgar/data/1664703/000162828026066931/be-20260930.htm) [company]
- Nov 2026 policy risk: the 6 Nov 2026 share drop was attributed to an AI-power selloff and concern over post-midterm policy shifts that could slow US data-centre development — [Crypto Briefing, 8 Nov 2026](https://cryptobriefing.com/bloom-energy-stock-falls-data-center-deals/) [independent]

### Inferences
- Tax policy is now favourable for natural-gas fuel cells (30% ITC from 2026 regardless of carbon intensity), a reversal of the IRA's 2025 exclusion, and creates a 2028 placed-in-service deadline for safe-harboured projects such as AEP's.
- The 2026 class action is the first legal challenge tied to Bloom's AI-era supply-chain claims; its outcome depends on unresolved trade-data questions about scandium.

### Gaps
- Status of the Hunterbrook-related class action after the 28 Sep 2026 lead-plaintiff deadline (lead plaintiff, consolidation, motions) was not found.
- Current SGIP eligibility/greenhouse-gas rules for gas fuel cells, and CARB DG-058 issue date, were not retrieved.
- Air-permit status for the Ohio, Wyoming and Texas data-centre deployments (state exemptions or permits) was not found.
- 2020–2026 Delaware QFCPP developments (current surcharge, repowering) were not found.
- Any SEC inquiry related to the 2020 restatement or 2026 allegations was not found.

---

## 9. Science and engineering

### Takeaway
The core technology — high-temperature solid-oxide electrochemical conversion of reformed natural gas — is real, certified for safety (UL) and criteria emissions (CARB DG-058), and delivers near-zero NOx/SOx and no water use; but its headline 65% efficiency is a beginning-of-life figure that declines to ~53% (company) or faster (short-seller field analysis), its CO2 intensity (679–833 lb/MWh) is only ~5–23% below the US combined-cycle fleet average, fast AI load-following depends on supercapacitors and inverters tested only by Bloom, and durability, scandium supply and carbon capture at GW scale remain undemonstrated in independent public data.

### Cited Findings
**Operating principle and temperature**
- SOFC "non-combustion pathway to convert fuels directly to electricity"; flue heat available above 350 °C — [ES 6.5 datasheet](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [company]
- Bloom's solid-oxide electrolyser (same platform) operates at 700–900 °C — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- Bloom uses scandium oxide in its fuel cells — [Bloom 8-K, 9 Jul 2026](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026047734/be-20260709.htm) [company]

**Electrical efficiency: claimed vs measured**
- Claimed: 65% LHV (ES5; "verified by ASME PTC 50"; tester unnamed) — [ES5 datasheet](https://www.bloomenergy.com/wp-content/uploads/es5-300kw-datasheet.pdf) [company]; now "65-53% (LHV net AC)" cumulative — [ES 6.5 datasheet](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [company]; 54% at full load and 53% at 30% load in Bloom's own comparison table — [Bloom whitepaper, Feb 2024](https://www.bloomenergy.com/wp-content/uploads/load-following-solid-oxide-fuel-cell.pdf) [company]
- Guarantees (2019): 95% annual output and 52% cumulative efficiency (LHV), some projects with 80% quarterly output or 45% monthly efficiency — [Hindenburg, 17 Sep 2019](https://hindenburgresearch.com/bloom-energy-a-clean-energy-darling-wilting-to-its-demise/) [independent – short seller]
- Field data (California SGIP and NY NYSERDA records analysed by Hindenburg): median efficiency fell from 58.3% to 51.0% in 25 months, projected 48% at ~34 months; replacements historically at 48–50% efficiency — [Hindenburg, 17 Sep 2019](https://hindenburgresearch.com/bloom-energy-a-clean-energy-darling-wilting-to-its-demise/) [independent – short seller]
- CPUC-commissioned SGIP evaluations (Itron, 2010): CHP-fleet electrical efficiency ranged from the low 20s to mid 40s % (fleet incl. engines and turbines; not Bloom-specific) — [Itron/CPUC SGIP 2010 impact evaluation webinar](https://www.cpuc.ca.gov/-/media/cpuc-website/files/legacyfiles/s/7903-sgip-eval-2010impactevalresultswebinar-1-.pdf) [independent – regulator-commissioned]

**Stack life and service**
- Bloom (Sep 2019): 4.8 and 5.2-year estimated lives for 2016–2018 generations — [Bloom response](https://www.bloomenergy.com/news/bloom-energy-responds-to-inaccurate-and-misleading-statements-in-report-published-by-hindenburg-research/) [company]; FY2025 10-K: fuel cell life increased "by over two and half times"; risk factors flag assumptions "regarding improvements in power module life that may fail to materialize" and "latent defects that were discovered once the Energy Server system was deployed in the field" — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]
- Service contracts run 5–20 years, cancellable annually — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]

**CO2 intensity versus combustion alternatives**
| Technology | Heat rate (Btu/kWh, HHV) | CO2 lb/MWh | g/kWh | Source |
|---|---|---|---|---|
| Bloom ES 6.5 (beginning→end of life) | 5,811–7,127 | 679–833 | 308–378 | [ES 6.5 datasheet](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [company] |
| Bloom field average, 205 NY/CA projects (2019) | — | 835 | ~379 [calc] | [Hindenburg](https://hindenburgresearch.com/bloom-energy-a-clean-energy-darling-wilting-to-its-demise/) [independent – short seller] |
| US combined-cycle fleet, 2025 tested | 7,535 | ~879 [calc] | ~399 [calc] | [EIA Electric Power Annual Table 8.2](https://www.eia.gov/electricity/annual/html/epa_08_02.html) [independent] |
| US gas (combustion) turbine fleet, 2025 | 10,975 | ~1,280 [calc] | ~581 [calc] | same |
| US internal-combustion engine fleet, 2025 | 8,853 | ~1,033 [calc] | ~468 [calc] | same |
| Mainspring linear generator (datasheet, 46% LHV) | 8,233 | ~960 [calc] | ~436 [calc] | [POWER, 15 Oct 2026](https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/) [independent] |
- Calculations use EIA's natural-gas coefficient of 116.65 lb CO2/MMBtu — [EIA CO2 coefficients, 18 Sep 2024](https://www.eia.gov/environment/emissions/co2_vol_mass.php) [independent]; EIA heat rates are full-load, capacity-weighted fleet averages from Form EIA-860 — [EIA Table 8.2](https://www.eia.gov/electricity/annual/html/epa_08_02.html) [independent]
- Hindenburg: newest-generation Bloom ~839 lb/MWh vs ~896 lb/MWh for a modern combined-cycle plant (DOE figure); Bloom matches combined-cycle after ~24 months of degradation — [Hindenburg](https://hindenburgresearch.com/bloom-energy-a-clean-energy-darling-wilting-to-its-demise/) [independent – short seller]
- Bloom whitepaper table: Bloom 800 lb/MWh at full load and 815 at 30% load vs an aeroderivative/micro-turbine at 1,095 and 1,620 lb/MWh (citing EIA AEO 2023 and Suarez et al., Energy Procedia 2019) — [Bloom whitepaper, Feb 2024](https://www.bloomenergy.com/wp-content/uploads/load-following-solid-oxide-fuel-cell.pdf) [company]

**Criteria pollutants and water**
- NOx 0.003 lb/MWh, SOx negligible, CO 0.013, VOC 0.01 lb/MWh; CARB DG-058 — [ES 6.5 datasheet](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [company]; comparison: turbine NOx ~0.858 lb/MWh (Bloom's table) — [Bloom whitepaper](https://www.bloomenergy.com/wp-content/uploads/load-following-solid-oxide-fuel-cell.pdf) [company]; Mainspring NOx <1.5 ppm — [POWER](https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/) [independent]
- Sulfur removed from gas before the stack (no SOx) — [Bloom response, Sep 2019](https://www.bloomenergy.com/news/bloom-energy-responds-to-inaccurate-and-misleading-statements-in-report-published-by-hindenburg-research/) [company]
- Water: "None during normal operation" — [ES 6.5 datasheet](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [company]

**Ramp rates and AI load swings**
- Bloom test method: single Energy Server with inverter and supercapacitors; AI load simulated by a controllable resistor bank; step 40%→100% at an "extreme-case slope of 2000%/min"; supercapacitors supply the step instantly, the fuel cell then carries the load and recharges them; ramp down "instantaneously reaching 40% of capacity"; power quality meets ITIC, IEC 62040, SEMI — [Bloom whitepaper, Feb 2024](https://www.bloomenergy.com/wp-content/uploads/load-following-solid-oxide-fuel-cell.pdf) [company]
- Bloom: AI loads swing from 20% to >150% of provisioned power in milliseconds, tens of times a minute; fuel cells with supercapacitors reach 100% in milliseconds; fuel cells respond at least twice as fast as rotating generators stepping up — [Latitude Studios (Bloom-sponsored), 11 Sep 2025](https://www.latitudemedia.com/news/how-fuel-cells-are-meeting-the-power-needs-of-data-centers-at-speed-and-scale/) [company-sponsored]
- Independent literature: fuel cells are limited by how fast fuel delivery can rise and match a load step only after "several seconds or even minutes", so batteries/supercapacitors are used for surges — [arXiv 1806.04506 (2018)](https://arxiv.org/pdf/1806.04506) [independent – academic]; a 2026 UT Austin IEEE PES GM paper proposes hybrid battery–supercapacitor ramp mitigation for data centres — [PESGM 2026 paper](https://index.mirasmart.com/PESGM2026/PDFfiles/PESGM2026-001698.pdf) [independent – academic]

**Availability and reliability**
- ~99.9% fleet availability (non-redundant), ~99.999% with redundancy — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) [company]; 99.99% with ~10% extra capacity vs 2–3x overbuild for turbines/engines (Bloom VP) — [Latitude (sponsored)](https://www.latitudemedia.com/news/how-fuel-cells-are-meeting-the-power-needs-of-data-centers-at-speed-and-scale/) [company-sponsored]

**Hydrogen operation**
- Hydrogen 300 kW unit, 52% BOL LHV — [Bloom hydrogen datasheet](https://www.bloomenergy.com/wp-content/uploads/hydrogen-data-sheet.pdf) [company]; "hydrogen-ready and can run on 100% hydrogen or a blend" — [Bloom whitepaper, Feb 2024](https://www.bloomenergy.com/wp-content/uploads/load-following-solid-oxide-fuel-cell.pdf) [company]

**Who outside Bloom has verified what**
- UL Solutions: safety listing to ANSI/CSA FC1-2014 (UL file MH45102) — [ES 6.5 datasheet](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [company citing third party]
- CARB: Distributed Generation certification EO DG-058 (criteria-pollutant limits) — same [company citing regulator]
- Ohio PUCO: approved contracts (commercial/regulatory, not performance) — [WOSU](https://www.wosu.org/2025-05-28/state-utility-officials-approve-aep-ohios-building-onsite-energy-generators-at-two-data-centers) [independent]
- Hindenburg's analysis of SGIP/NYSERDA performance records (adversarial, 2019) — [Hindenburg](https://hindenburgresearch.com/bloom-energy-a-clean-energy-darling-wilting-to-its-demise/) [independent – short seller]
- Customers' actions (AEP, Google, Oracle, NTT committing to multi-hundred-MW programmes) imply acceptance of performance claims but publish no performance data — sources in section 5

### Inferences
- Solid ground: the electrochemistry, near-zero NOx/SOx, no-water operation and modular factory-built form are established and certified by outside bodies (UL, CARB), which is what makes fast siting plausible in air-quality-constrained areas.
- Weaker ground: (1) efficiency and CO2 advantage are front-loaded — at the datasheet's own end-of-life 53% LHV the CO2 advantage over the average US combined-cycle unit shrinks to ~5% [calc: 833 vs 879], and a modern H-class CCGT would likely beat it (no source retrieved for H-class heat rates); against simple-cycle turbines and engines the advantage is ~19–47% [calc]; (2) fast load-following rests on power electronics and supercapacitors, tested by Bloom with resistor loads stepping 40→100%, not the 20→150% swings Bloom itself describes; (3) durability evidence is contested and no independent post-2019 fleet data were found; (4) scandium supply at 5 GW+/yr is disputed; (5) carbon capture at the AEP/Google plant has no disclosed capture rate.
- Physical limits: efficiency decay forces periodic stack replacement (service cost); natural-gas fuel means 308–378 g CO2/kWh without capture; continuous high-temperature operation makes the units unsuitable as cold-standby backup (inference — no start-up time published).

### Gaps
- Bloom-specific operating temperature for the fuel cells, cold-start time, and stack replacement interval for the current generation were not found.
- No post-2019 independent field efficiency/degradation data (CPUC SGIP Bloom-specific evaluations, Delaware PSC performance reports, DOE/NETL or NREL fleet data, peer-reviewed degradation studies) were retrieved.
- No independent test of Bloom's AI load-following claims was found.
- No independent evidence of commercial hydrogen-fuelled operation or of capture rates for Bloom-based carbon capture was found.

---

## 10. Cross-examination and contradictions

### Takeaway
The largest tensions are between Bloom's headline claims (65% efficiency, 90-day power, $20 bn backlog, China-free scandium, 1,200+ sites, millisecond load response) and the evidence in its own fine print, short-seller analyses, GAAP disclosures and customers' multi-year schedules.

### Cited Findings
1. **Efficiency** — Claim: 65% LHV "verified by ASME PTC 50" (Bloom ES5 datasheet) — [Bloom](https://www.bloomenergy.com/wp-content/uploads/es5-300kw-datasheet.pdf) [company]. Conflicting: current datasheet "65-53%" cumulative (Feb 2026) — [Bloom](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [company]; "54% fuel efficiency at the point of use" (Sep 2025) — [Latitude (sponsored)](https://www.latitudemedia.com/news/how-fuel-cells-are-meeting-the-power-needs-of-data-centers-at-speed-and-scale/); measured median 58.3%→51.0% in 25 months (Sep 2019) — [Hindenburg](https://hindenburgresearch.com/bloom-energy-a-clean-energy-darling-wilting-to-its-demise/) [independent – short seller].
2. **Emissions** — Claim: "far lower carbon emissions than legacy technologies" (Feb 2026 datasheet) — [Bloom](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [company]. Conflicting: 679–833 lb/MWh vs ~879 lb/MWh US combined-cycle fleet [calc from EIA 2025] — [EIA](https://www.eia.gov/electricity/annual/html/epa_08_02.html) [independent]; Hindenburg: matches CCGT after ~24 months (2019) — [Hindenburg](https://hindenburgresearch.com/bloom-energy-a-clean-energy-darling-wilting-to-its-demise/).
3. **Backlog** — Claim: ~$20 bn total, ~$6 bn product backlog (5 Feb 2026) — [Bloom](https://www.sec.gov/Archives/edgar/data/1664703/000162828026005798/ex991_q42025financialresul.htm) [company]. Conflicting: GAAP product/installation obligations $661.2 m and service $56.2 m (30 Sep 2026) — [10-Q](https://www.sec.gov/Archives/edgar/data/1664703/000162828026066931/be-20260930.htm) [company]; ~$14 bn of backlog is annually cancellable service and product backlog includes expected tax incentives — [Motley Fool, 24 Sep 2026](https://www.fool.com/investing/2026/09/24/bloom-energy-s-backlog-is-5-times-this-year-s-expected-revenue-here-s-how-fast-it-can-actually-build/) [independent]; Hunterbrook called it a "severe mismatch" (Jul 2026) — [Barchart](https://www.barchart.com/story/news/3226408/be-stock-alert-bloom-energy-stock-remains-in-focus-following-short-report-rebuttal) [independent].
4. **Speed to power** — Claim: power within ~90 days; 100 MW in as little as 90 days; Oracle site in 55 days — [10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm); [Bloom, 13 Apr 2026](https://www.bloomenergy.com/news/bloom-energy-and-oracle-expand-strategic-partnership-to-deploy-up-to-2-8-gw-to-accelerate-ai-infrastructure-build-out/) [company]. Conflicting: AEP's 702 MW plant needs 2026–2028 — [POWER](https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/); NTT shipments start 2027, ~a year after signing — [NTT DATA](https://www.nttdata.com/en-us/news/2026/ntt-data-announces-agreement-with-bloom-energy) [independent]; CEO declined to confirm sub-90-day delivery for 300 MW (22 Oct 2026) — [Fool transcript](https://www.fool.com/earnings/call-transcripts/2026/10/22/bloom-energy-be-q3-2026-earnings-call-transcript/).
5. **China/scandium** — Claim: "We are not dependent on China for Scandium" (Apr 2025 call, as quoted in complaint); supply chain "does not have significant exposure to China" (10-K) — [D&O Diary](https://www.dandodiary.com/2026/08/articles/geopolitical-risk/geopolitical-issues-lead-to-securities-suit-against-fuel-cell-company/); [10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm). Conflicting: Hunterbrook trade data showing four China-linked routes (8 Jul 2026) — [D&O Diary, 2 Aug 2026](https://www.dandodiary.com/2026/08/articles/geopolitical-risk/geopolitical-issues-lead-to-securities-suit-against-fuel-cell-company/) [independent]; Bloom rejoinder (9 Jul 2026) — [8-K](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026047734/be-20260709.htm) [company]. Unresolved.
6. **Installed base** — "approximately 1,100 sites in 9 countries" (10-K, Feb 2026) vs "over 1.5 GW across 1,200+ sites" (datasheet, Feb 2026) — [10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm); [datasheet](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [both company].
7. **Load following** — Claim: AI swings 20% to >150% handled, reaching 100% in milliseconds with supercapacitors — [Latitude (sponsored)](https://www.latitudemedia.com/news/how-fuel-cells-are-meeting-the-power-needs-of-data-centers-at-speed-and-scale/). Conflicting/limiting: Bloom's own test used resistor loads stepping 40%→100% (Feb 2024) — [Bloom whitepaper](https://www.bloomenergy.com/wp-content/uploads/load-following-solid-oxide-fuel-cell.pdf) [company]; independent work says fuel cells alone need seconds to minutes — [arXiv 2018](https://arxiv.org/pdf/1806.04506) [independent].
8. **Stack life** — Bloom: 4.8–5.2 years (Sep 2019) — [Bloom](https://www.bloomenergy.com/news/bloom-energy-responds-to-inaccurate-and-misleading-statements-in-report-published-by-hindenburg-research/); Hindenburg: <3 years at 35 post-2017 projects — [Hindenburg](https://hindenburgresearch.com/bloom-energy-a-clean-energy-darling-wilting-to-its-demise/); 10-K 2026: life up 2.5x but risk of module-life assumptions failing — [10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm).
9. **2 GW by end-2026** — 10-K (Feb 2026): "on schedule" — [10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm). Conflicting/unclear: Oct 2026 call discusses a "5-gigawatt milestone" — [Fool transcript](https://www.fool.com/earnings/call-transcripts/2026/10/22/bloom-energy-be-q3-2026-earnings-call-transcript/); Investing.com "approaching 5 GW" — [Investing.com](https://www.investing.com/news/company-news/bloom-energy-q3-2026-slides-revenue-surges-138-stock-falls-93CH-4967754); Substack skeptic estimate 1.4–1.7 GW — [Sector Playbook](https://sectorplaybook.substack.com/p/bloom-energys-2gw-problem-the-math) [independent – opinion].
10. **AEP option size and date** — 100 MW + 900 MW option (Nov 2024) — [POWER](https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/) [independent]; aggregators describe the Jan 2026 purchase as ~900 MW or ~1 GW while AEP's filing says "a substantial portion" — [Fintool](https://fintool.com/news/bloom-energy-aep-2-65-billion-fuel-cell-deal) [independent, aggregator]; one aggregator dates the AEP 1 GW supply agreement to Apr 2025 rather than Nov 2024 — [EnkiAI](https://enkiai.com/aeps-2025-fuel-cell-strategy-powering-the-ai-boom) [independent, low reliability].
11. **Brookfield date** — 10-K: "August 2025" partnership — [10-K](https://www.sec.gov/Archives/edgar/data/1664703/000162828026006516/be-20251231.htm) vs public announcement Oct 2025 — [ESG Today](https://www.esgtoday.com/brookfield-bloom-energy-sign-5-billion-deal-to-power-ai-data-centers-with-fuel-cells/) [independent].
12. **Cash generation** — Q2 2026: "profitable growth and positive operating cash flow" (CFO) — [Q2 release](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026050150/ex991_q226financialresults.htm); Q3 2026 OCF −$27.1 m despite $249 m net profit — [Q3 release](https://www.sec.gov/Archives/edgar/data/0001664703/000162828026066890/ex991_q326financialresults.htm) [company].
13. **"2019 restatement"** — the brief refers to a 2019 restatement; the restatement was announced 12 Feb 2020 (covering 2016–Q3 2019) after PwC flagged an issue in Dec 2019 — [Bloom/Business Wire](https://www.businesswire.com/news/home/20200212005883/en/Bloom-Energy-Provides-Update-on-Timing-of-Fourth-Quarter-and-Full-Year-2019-Earnings-Report-and-Announces-Restatement-of-Certain-Financial-Statements); [FY2019 10-K](https://www.sec.gov/Archives/edgar/data/1664703/000166470320000013/a2019q410kbloom.htm) [company].
14. **Cost vs alternatives** — Bloom-sponsored: Bloom capex ~10–15% higher per nameplate kW than small gas turbines/engines, gap narrowing with redundancy overbuild — [Latitude (sponsored), Sep 2025](https://www.latitudemedia.com/news/how-fuel-cells-are-meeting-the-power-needs-of-data-centers-at-speed-and-scale/). Independent data points (not like-for-like): AEP Wyoming fuel-cell plant $4 bn / 702 MW ≈ $5.7 m/MW incl. carbon capture; Black Hills' $1.8 bn plan for 564 MW of gas generation for Google in Cheyenne ≈ $3.2 m/MW [calc]; Tallgrass's two Mitsubishi M501JAC turbines (~1,150 MW) for a >$7 bn Cheyenne hub — [DCF, 4 Nov 2026](https://www.datacenterfrontier.com/energy/article/55413102/aep-google-advance-4-billion-fuel-cell-project-to-power-cheyenne-data-centers) [independent]; AEP has also secured ~13 GW of gas-turbine capacity and up to 1.6 GW of Mainspring linear generators (190 MW first, deliveries from 2027) — [POWER, 15 Oct 2026](https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/) [independent].
15. **Peers and the seven-company set** — technology-class comparison (EIA 2025 tested heat rates): combined cycle 7,535, simple-cycle gas turbine 10,975, internal-combustion engines 8,853 Btu/kWh vs Bloom 5,811–7,127 — [EIA](https://www.eia.gov/electricity/annual/html/epa_08_02.html) [independent]; [Bloom](https://www.bloomenergy.com/wp-content/uploads/bloom-energy-server-datasheet-feb-2026.pdf) [company]. These classes correspond to GE Vernova/Siemens Energy turbines and Caterpillar engines; vendor-specific data are not in this file.

### Inferences
- Most Bloom performance claims are company-sourced; where independent or adversarial data exist (efficiency, emissions, backlog quality, sourcing), they narrow the claimed advantages without refuting the core product.
- AEP's parallel bets (fuel cells, ~13 GW turbines, linear generators) show large buyers treating Bloom as one fast-deployment option among several, not a replacement for turbines.

### Gaps
- Vendor-specific comparisons with GE Vernova, Siemens Energy and Caterpillar (lead times, $/kW, efficiency) and with FuelCell Energy and Doosan Fuel Cell were not retrieved (see section 11).

---

## 11. What could not be found or verified

### Takeaway
Key verification gaps remain on customer-side documents (Wyoming PSC, Oracle, Equinix, CoreWeave), independent post-2019 performance data, the 2 GW capacity status, insider/institutional ownership, and peer comparisons — partly because the session's web-search budget was exhausted before these searches could run.

### Cited Findings
- Session constraint: the shared WebSearch budget ("200 WebSearch calls per turn") was exhausted mid-research; subsequent work used only URLs already surfaced — (tool message, 14 Nov 2026) [n/a]. Alternative search services (Exa, Consensus) were not used because the budget notice said to continue with gathered information rather than search through other services.
- Document access limits: the Q3 2026 Form 10-Q text available to the fetch tool stops at Note 6 (balance-sheet components), so its legal-proceedings note (Part II Item 1 / Note 12) could not be read; the readable part does refer to "the Brookfield-affiliated financing framework structure" and the Oracle warrant for 3,531,073 shares — [Bloom Q3 2026 Form 10-Q](https://www.sec.gov/Archives/edgar/data/1664703/000162828026066931/be-20260930.htm) [company]. The 2026 proxy pages fetched did not include the beneficial-ownership or summary-compensation tables — [2026 proxy](https://www.sec.gov/Archives/edgar/data/1664703/000162828026024237/be-20260408.htm) [company]. The May 2024 convertible-pricing release (2029 notes) returned HTTP 403 — [Business Wire, 22 May 2024](https://www.businesswire.com/news/home/20240522997331/en) [company].
- Searched and found only non-Bloom-specific CPUC SGIP evaluations (Itron 2007–2011 CHP fleet results) — [CPUC SGIP 7th-year impact evaluation](https://www.cpuc.ca.gov/-/media/cpuc-website/files/legacyfiles/s/7958-sgip-eval-7thyearimpactevaluationfinalreport-1-.pdf) [independent]; [Itron/CPUC 2010 webinar](https://www.cpuc.ca.gov/-/media/cpuc-website/files/legacyfiles/s/7903-sgip-eval-2010impactevalresultswebinar-1-.pdf) [independent]
- Searched for a formal NVIDIA–Bloom 800 VDC partnership; found only Bloom's characterisation of NVIDIA's roadmap — [Bloom/Business Wire, 16 Sep 2026](https://secure.businesswire.com/news/home/20260916878071/en/Bloom-Energys-800V-DC-Native-Power-Can-Cut-Billions-from-AI-Data-Center-Costs-Reduce-Power-Use-and-Eliminate-Need-for-Transformers) [company]
- Searched for the Hindenburg link to the 2019 class action; the IPO suit (filed 2019) predates the report and no link was established — [Bloomberg Law](https://news.bloomberglaw.com/litigation/bloom-energy-gets-nod-to-settle-ipo-class-action-for-3-million) [independent]
- A search-result summary attributed the 6 Nov 2026 share fall partly to a possible Texas data-centre moratorium; the fetched Crypto Briefing article did not contain this — [Crypto Briefing, 8 Nov 2026](https://cryptobriefing.com/bloom-energy-stock-falls-data-center-deals/) [independent]

### Inferences
- The gaps are concentrated in exactly the areas where independent verification matters most (field performance and customer-side contract firmness), so company claims in those areas should be read as unverified.

### Gaps
**Not verified (searched, or search impossible after budget exhaustion)**
- Equinix: the historically reported >100 MW of Bloom fuel cells across Equinix data centres — not verified in this session.
- CoreWeave: the 2024 Illinois data-centre fuel-cell deployment — not verified.
- Oracle-side 10-K/10-Q disclosure of the Bloom contracts; the identity of the 43%-of-revenue customer; whether Oracle exercised its warrant.
- AEP's January 2026 8-K text and the exact MW of the ~$2.65 bn purchase; any Wyoming PSC docket for Cheyenne Fuel Cell LLC; in-service dates for AEP Ohio's AWS/Cologix fuel cells; whether the Google PPA's December 2026 offtake milestone has been met.
- Brookfield JV MW deployed, the promised European site, and Brookfield-side disclosures.
- SK ecoplant's stake history before 2025 and the size/timing of its 2025 sales; Korean hydrogen-fuel-cell (CHPS) projects.
- Institutional ownership (5% holders), Sridhar's holdings, and 2025–2026 insider (Form 4) sales.
- Conversion prices of the 2.5% 2025, 3.0% 2028 and 3.0% 2029 Green convertible notes.
- Bloom guidance history for 2019–2022 and the original 2025 guidance.
- Whether the 2 GW/yr run-rate was achieved by Nov 2026 and any dated 5 GW target or new plant.
- Electrolyser shipments/revenue since 2022 and status of the 2021–2023 hydrogen roadmap; independent verification of the 2023 NASA Ames electrolyser demonstration.
- Current SGIP eligibility and GHG rules for gas fuel cells; CARB DG-058 issue/expiry dates; state air-permit status in Ohio, Wyoming and Texas.
- Delaware QFCPP developments after 2019 (current surcharge, server repowering, disputes).
- Status of the July 2026 securities class action (lead plaintiff, consolidated complaint, motion to dismiss).
- Any SEC inquiry or comment-letter matters 2019–2026.
- Independent post-2019 field data on Bloom efficiency, degradation and availability (CPUC SGIP, Delaware PSC, DOE/NETL, NREL, peer-reviewed literature); cold-start time; fuel-cell operating temperature; current stack replacement intervals.
- Vendor-specific comparisons: GE Vernova, Siemens Energy and Caterpillar lead times, $/kW and efficiency; FuelCell Energy and Doosan Fuel Cell data-centre offers (an aggregator-reported Jan 2026 FuelCell Energy–SDCL partnership was not verified).
