# GE Vernova (NYSE: GEV) as a supplier of fast power for data centres — fact file as of 14 November 2026

Scope note: covers gas turbines (heavy-duty and aeroderivative), Electrification (Grid Solutions, Prolec GE transformers, switchgear, power conversion, HVDC, synchronous condensers, MV-UPS, solid-state transformers) and services; BWRX-300 only briefly. Company-wide financials are context.
Source tags: **[company]** = GE Vernova filings, press releases, investor materials, executive statements (earnings-call transcripts published by third parties are still executive statements, so tagged [company]); **[independent]** = customers, suppliers, regulators, courts, government data, journalists, analysts, 13G filers. All dates are publication/filing dates unless stated. "Accessed 14 Nov 2026" is used for undated web pages.
Method note: SEC filings (10-K FY2024 and FY2025, Q3 2026 10-Q, 8-Ks, 2026 proxy, Schedule 13Gs) were read in full text from EDGAR. The session's shared web-search budget was exhausted part-way through; after that only known URLs could be fetched, so several independent cross-checks (trade press, market-data firms, court dockets) could not be run — these are listed in section 11.

---

## 1. Products and stage

### Takeaway
GE Vernova sells the full gas-turbine range relevant to data-centre power — trailer-mounted TM2500 and LM2500XPRESS aeroderivatives (~35 MW, 5-minute starts) used as bridge/on-site power, up to 9HA.02 (571 MW simple cycle) for base-load combined cycle — plus grid-connection equipment (transformers via the now wholly owned Prolec GE, switchgear, breakers, HVDC, synchronous condensers). Data-centre-specific electrical products inside the facility (MV-UPS, solid-state transformers) are new and pre-commercial: first MV-UPS shipments are slated for mid-2027 and the first SST unit was in testing in 2026. BWRX-300 SMRs are a 2030s item (first unit under construction in Ontario; first US construction permit issued September 2026).

### Cited Findings
**Heavy-duty gas turbines (company ratings, ISO conditions, natural gas, net, LHV)**
- 7HA.02: 384 MW simple cycle (SC), 42.6% efficiency, heat rate 8,009 Btu/kWh, ramp 60 MW/min, 21 min start to full load (hot "RR" start). 7HA.03: 430 MW, 43.3%, 7,884 Btu/kWh, 75 MW/min, 21 min. Combined-cycle (CC) efficiency "63–64%" net; CC plant "ramps up to full load in less than 30 minutes"; "up to 50% hydrogen capable" with "pathway to 100%"; ">2M hours" 7HA operating experience; ratings at ISO conditions, "actual performance varies with project conditions and fuel" — [GE Vernova 7HA product page, accessed 14 Nov 2026, company](https://www.gevernova.com/gas-power/products/gas-turbines/7ha)
- 9HA.01 (50 Hz): 448 MW SC, 42.9%, 7,960 Btu/kWh, 65 MW/min, 23 min start. 9HA.02: 571 MW, 44.0%, 7,740 Btu/kWh, 88 MW/min, 23 min. CC ">64%", CC start "<30 min"; 50% H2 capable; ">925,000 operating hours" on the second-generation HA fleet; page links a "9HA efficiency record white paper" whose file name references Bouchain, but names no certifier — [GE Vernova 9HA product page, accessed 14 Nov 2026, company](https://www.gevernova.com/gas-power/products/gas-turbines/9ha)
- 7F (7F.04/7F.05): load-following ramp "40 MW/min"; 7E.03 reaches "100% load in 10 minutes"; portfolio output range 34–571 MW (performance tables did not render; no 6B/6F/7F ratings retrievable) — [GE Vernova gas turbines overview page, accessed 14 Nov 2026, company](https://www.gevernova.com/gas-power/products/gas-turbines)
- Output bands by class (simple cycle): aeroderivatives ~35–115 MW; B/E class ~45–150 MW; F class ~90–290 MW; HA class ~290–570 MW — [GE Vernova 2025 Investor Update presentation, slide 35, 9 Dec 2025, company](https://www.gevernova.com/sites/default/files/gev_webcast_presentation_12092025.pdf)
- "Months to commercial operation" (ship to COD) and heat rates as GE Vernova presents them: Aero LM2500 ~35 MW, ~8,700 Btu/kWh, ~1.5 months; 7E simple cycle ~90 MW, ~10,000 Btu/kWh, ~6 months; 7F 1x1 CC ~380 MW, ~5,700 Btu/kWh, ~18 months; 7HA.03 2x1 CC ~1,282 MW, ~5,300 Btu/kWh, ~24 months; CO2 550/650/370/340 kg/MWh; fuel cost ~$29/34/19/18 per MWh at $3/MMBtu — [Investor Update presentation, slide 36, 9 Dec 2025, company](https://www.gevernova.com/sites/default/files/gev_webcast_presentation_12092025.pdf)

**Aeroderivative and mobile units (company ratings)**
- LM2500/LM2500XPRESS: "~37 MW" headline; LM2500XPRESS+ G4 DLE 34.5 MW at 39.4% (8,669 Btu/kWh), G5 DLE 36.3 MW at 39% (8,751 Btu/kWh); "ramp up from cold iron to base load within 5 minutes"; installation "<30 days" and elsewhere "as few as two weeks"; "Up to 75%" H2; DLE "meets 15ppm NOx" on gas; reliability ">99.8%"; LM2500 family "~140 million operating hours" — [GE Vernova LM2500 product page, accessed 14 Nov 2026, company](https://www.gevernova.com/gas-power/products/gas-turbines/lm2500)
- LM6000: ~57 MW headline; LM6000VELOX PC Sprint 51.1 MW (39.7%, 8,595 Btu/kWh), PF+ Sprint 56.9 MW (41.0%, 8,328 Btu/kWh); ~5 minutes start to full power; "nominal ramp rate of around 50 MW/min" (vs ~5 MW/min for medium-speed reciprocating engines, per the page); "100% hydrogen capable"; "~60 million operating hours", ">1,500 units sold"; reliability/availability ">99%/98%" — [GE Vernova LM6000 product page, accessed 14 Nov 2026, company](https://www.gevernova.com/gas-power/products/gas-turbines/lm6000)
- LMS100: ~116 MW headline / 112.9 MW net (PA+, 50 Hz); ~44% headline / 43% table; 7,935 Btu/kWh; start "in 8 minutes"; 50 MW/min (page also cites emergency ramp "up to 500 MW/minute", context not explained); reliability/availability 99.6%/96.7% — [GE Vernova LMS100 product page, accessed 14 Nov 2026, company](https://www.gevernova.com/gas-power/products/gas-turbines/lms100)
- TM2500 (trailer-mounted): up to 37 MW; 34.5 MW DLE (39.5%, 8,648 Btu/kWh) / 34.6 MW SAC (34.8%); 5-minute start; ~14-day installation; power "within 30 days of contract signature"; a California SCR-equipped case study cites 2.5 ppm NOx and 75% H2 capability — [GE Vernova TM2500 product page, accessed 14 Nov 2026, company](https://www.gevernova.com/gas-power/products/gas-turbines/tm2500)
- TM2500 DLE launched 31 Mar 2025 (title: "world's first mobile power generation…"); first commercial operation of an LM6000VELOX package at Dominion Energy's Bushy Park, 13 Feb 2025 — [GE Vernova press-release listing p.19 and p.21, accessed 14 Nov 2026, company](https://www.gevernova.com/news/media-hub?type%5Bpress_release%5D=press_release&page=19); [listing p.21](https://www.gevernova.com/news/media-hub?type%5Bpress_release%5D=press_release&page=21)
- LM9000: product page returned HTTP 404; no rating retrieved (see section 11).

**Electrification products relevant to data-centre connections**
- Electrification segment = Grid Solutions and Power Conversion & Storage ("Electrification Systems") plus Electrification Software; 2025 RPO growth driven by "alternating current substation solutions, switchgear, and transformers at Grid Solutions and synchronous condensers and energy storage at Power Conversion & Storage" — [GE Vernova FY2025 10-K, filed 29 Jan 2026, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000015/gev-20251231.htm)
- Prolec GE (100% owned since 2 Feb 2026): ~10,000 employees, seven manufacturing sites in the Americas incl. five in the US; transformers and components for generation, transmission and distribution plus transformer services — [Q3 2026 10-Q, filed 28 Oct 2026, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm). CFO Parks: Prolec "is a provider of distribution transformers, which are a key part of what's going into data centers" — [Q4 2025 earnings call transcript, 28 Jan 2026, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf)
- Medium-voltage UPS (MV-UPS) for "AI factories": moves protection from low to medium voltage; "buffers sudden shifts in facility demand so they aren't passed back to the grid or onsite generation"; said to help protect gas turbines from sharp load fluctuations; no MW/voltage ratings published; shipments expected mid-2027, first project energised late 2027; no customer named — [GE Vernova press release, 24 Aug 2026, company](https://www.gevernova.com/news/press-releases/ge-vernova-introduces-medium-voltage-ups-help-accelerate-buildout-ai-factories). Q3 2026 call cites a "first MV-UPS order" and a "6 MW solid-state transformer award" from hyperscalers (unnamed) — [Q3 2026 call transcript, Motley Fool, 28 Oct 2026, company](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/)
- Solid-state transformer (SST): first unit completed; to be tested in upstate New York "before delivering the completed solution to our hyperscaler customer in the autumn of this year" (Strazik); "could be a substantial order… in 2027 for deliveries later in the decade" — [Q4 2025 call transcript, 28 Jan 2026, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf)
- Air-insulated switchgear ≈ $5bn of Electrification backlog; ~9,000 units shipped in 2025, ~10,500 planned for 2026 (Strazik) — [Q2 2026 call transcript (automated), Webull, 22 Jul 2026, company](https://www.webull.com/news/15271049358287872)
- Other 2026 grid launches: SF6-free 170 kV GIS (25 Aug 2026); SF6-free HV circuit breaker (26 Aug 2026); VSC-HVDC joint venture with LS Electric (26 Aug 2026); GridOS for Transmission (9 Jun 2026); 6 GW HVDC project in India (6 Nov 2026) — [GE Vernova press-release listings p.0, p.3, p.5, accessed 14 Nov 2026, company](https://www.gevernova.com/news/media-hub?type%5Bpress_release%5D=press_release&page=3)
- Pending: Trench Group (bushings, instrument transformers, coils; 11 factories, >3,000 staff) to be acquired for ~€8.0bn (~$9.0bn), close expected late 2027 — [Q3 2026 10-Q, 28 Oct 2026, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm)

**BWRX-300 (brief, longer-term)**
- First SMR under construction at OPG's Darlington site ("making real progress in construction of our first plant in Ontario"); Nuclear "was a drag on Power's 2025 margins" and 2026 "directionally similar" — [Q4 2025 call transcript, 28 Jan 2026, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf)
- "NRC issues first U.S. construction permit for a BWRX-300 small modular reactor at Tennessee Valley Authority's…" (Clinch River), 28 Sep 2026; 1.2 GW Studsvik (Sweden) project commitment 3 Sep 2026; Poland design development 24 Feb 2026; SGE/Hitachi/Samsung C&T European fleet MoU 22 Sep 2026 — [GE Vernova press-release listings p.1, p.2, p.7, accessed 14 Nov 2026, company](https://www.gevernova.com/news/media-hub?type%5Bpress_release%5D=press_release&page=1)

### Inferences
- For "fast power", GE Vernova's own numbers split the product line into two speed tiers: aeroderivatives (minutes to start, ~1.5–6 months ship-to-COD) and heavy-duty F/HA units (~18–24 months ship-to-COD and multi-year order lead times — see section 6). The data-centre "speed" claim therefore depends on which tier is meant.
- All efficiency/heat-rate figures above are vendor ISO ratings (15 °C, sea level, new and clean, LHV); site output and efficiency at hot Texas or Middle East sites will be lower (GE's own pages flag ambient dependence, but publish no derating curves).

### Gaps
- No GE Vernova ratings retrieved for LM9000, 6B.03, 6F.03/6F.01, 7F.05, 9F (pages 404 or tables did not render).
- No published MV-UPS or SST ratings; SST delivery to the hyperscaler in "autumn 2026" not confirmed by any later source.

---

## 2. Technology and roadmap with dates

### Takeaway
The roadmap that matters for data centres is a manufacturing roadmap, not a new turbine model: heavy-duty output to ~20 GW/yr from mid-2026 (reached in Q3 2026), ~24 GW in 2028 and 30 GW in 2030, plus a doubling of transformer and switchgear output 2024–2028. Product innovation for data centres is concentrated in power electronics (MV-UPS mid-2027, SST) and grid components (Trench).

### Cited Findings
- 22 Jan 2025: plan to produce "70 to 80 heavy-duty gas turbines per year beginning in the second half of 2026, up from 48 this year"; "ramp to ship approximately 20 gigawatts annually starting in 2027"; "same amount of forgings and castings in at least 2026"; F-class "easier for us to make" than H-class — [Q4 2024 call transcript, 22 Jan 2025, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01222025.pdf)
- 23 Apr 2025: ~$600 million investment in US factories over two years, >1,500 US jobs — [Power Engineering, 23 Apr 2025, independent](https://www.power-eng.com/business/ge-vernova-reports-positive-earnings-discusses-tariff-impacts/)
- 9 Dec 2025: "On track to increase annual gas turbine capacity to 20 GW in mid '26"; "Implementing actions to raise production to ~24 GW in '28, including 90–100 heavy-duty gas units": ~2 GW of B/E units from existing Belfort (France) capacity and ~2 GW of F/H from Greenville "driven by shifts, lean momentum" — [Investor Update presentation, 9 Dec 2025, company](https://www.gevernova.com/sites/default/files/gev_webcast_presentation_12092025.pdf)
- 28 Jan 2026: "installed over 200 new machines in our factories while adding nearly 1,000 new production workers in 2025… adding an incremental 200 machines in over 500 production workers in 2026"; "doubling transformers and switchgear 2024 to 2028"; transformer labour hours +39% and output +50% y/y in Q4 2025 — [Q4 2025 call transcript, 28 Jan 2026, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf)
- 22 Jul 2026: capacity targets "20 GW annual gas turbine output in Q3 2026; 24 GW annual output in 2028; actions underway to reach 30 GW in 2030" — [Q2 2026 press release, 22 Jul 2026, company](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000147/gevpressrelease2q26.htm); Strazik: "325 machines in our gas factories… installed", ~400 by year-end; 2028 step-up supported by "castings and forgings arriving in 27"; 30 GW "in a capital-efficient manner"; "the capex is modest" — [Q2 2026 call transcript (automated), 22 Jul 2026, company](https://www.webull.com/news/15271049358287872)
- Company capex/R&D envelope: $6bn capex and $5bn R&D, 2025–2028; Prolec GE capex $1bn, 2026–2028 — [Q3 2026 press release, 28 Oct 2026, company](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000162/gevpressrelease3q26.htm). US manufacturing and research investment "nearly $1.3 billion" 2025–2028 — [Shreveport press release, 10 Nov 2026, company](https://www.gevernova.com/news/press-releases/ge-vernova-invest-345-million-shreveport-facility-expansion-meet-growing-grid)
- Robotech Automation acquisition announced 21 May 2026, closed July 2026 — [press-release listing p.5, company](https://www.gevernova.com/news/media-hub?type%5Bpress_release%5D=press_release&page=5); [Q2 2026 press release, 22 Jul 2026, company](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000147/gevpressrelease2q26.htm)
- Fuel roadmap: HA up to 50% H2 by volume with standard DLN2.6e; LM2500XPRESS validated up to 50% H2 (DLE); LM6000 SAC tested to validate 100% H2; tests at GE Vernova's own Greenville hydrogen facility; >11 million fleet hours and >120 turbines on H2-containing fuels — [GE Vernova press release, 10 Nov 2026, company](https://www.gevernova.com/news/press-releases/ge-vernova-advances-hydrogen-capabilities-aeroderivative-gas-turbines-new-milestones). "IHI and GE Vernova achieve milestone with 100% ammonia combustion in large scale test", 17 Mar 2026 — [press-release listing p.6, company](https://www.gevernova.com/news/media-hub?type%5Bpress_release%5D=press_release&page=6)
- Efficiency roadmap (pre-spin): GE quoted 9HA.02 at 64.0% net CC efficiency (826 MW 1x1) and said it "expects to reach 65% efficiency by the early 2020s" — [GE press release, 4 Dec 2017, company](https://www.ge.com/news/press-releases/ha-technology-now-available-industry-first-64-percent-efficiency)
- Other R&D named: direct air capture facility "up and running", SST programme, solid-oxide fuel-cell programme in Malta, New York — [Q4 2025 call transcript, 28 Jan 2026, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf)
- Electrification: MV-UPS shipments mid-2027 — [press release, 24 Aug 2026, company](https://www.gevernova.com/news/press-releases/ge-vernova-introduces-medium-voltage-ups-help-accelerate-buildout-ai-factories); Trench close late 2027 — [Q3 2026 10-Q, 28 Oct 2026, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm)

### Inferences
- The heavy-duty capacity target has been raised three times in 18 months (20 GW "by 2027" → 20 GW "mid-2026" + 24 GW 2028 → + 30 GW 2030), each time framed as low-capex debottlenecking funded by customer down payments.
- The 2017 target of 65% CC efficiency "by the early 2020s" is not claimed on the current product pages (7HA "63–64%", 9HA ">64%"), so it appears not to have been met or not publicly re-asserted (see section 3).

### Gaps
- No dated LM9000, 7HA.04 or new-frame announcements were found; no public timeline for SST commercial availability.
- No GE Vernova-published figure for aeroderivative annual production capacity (only "sold out far into the future" and shop-visit capacity expansion "by the end of the decade").

---

## 3. Milestones met or missed

### Takeaway
On corporate financial targets GE Vernova has met or beaten nearly every number since the April 2024 spin-off (revenue, margin, FCF, backlog, Prolec close, gas ramp), often raising guidance repeatedly in-year. The consistent misses are in Wind (profitability targets missed in 2024 and 2025; 2028 Wind margin target cut from 10% to 6%) and the Vineyard Wind schedule; the old 65% efficiency ambition has not been publicly claimed as met.

### Cited Findings
| Promise (date, source) | Outcome (date, source) | Status |
|---|---|---|
| 2024 guidance (first post-spin): revenue "towards the higher end of $34–35B", adj. EBITDA margin 5–7%, FCF $1.3–1.7B; Wind "approaching profitability" — [Q2 2024 release, 24 Jul 2024, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681024000065/gev2q2024earningsrelease.htm) | FY2024 revenue $34,935M, adj. EBITDA $2,035M (5.8%), FCF $1,701M; Wind segment EBITDA $(588)M — [FY2025 10-K, 29 Jan 2026, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000015/gev-20251231.htm) | Met (revenue, margin, FCF at top); Wind missed (Vineyard Wind blade event, ~$0.9B contract losses in H2 2024 per [FY2024 10-K](https://www.sec.gov/Archives/edgar/data/1996810/000199681025000011/gev-20241231.htm)) |
| 2025 guidance (10 Dec 2024, reaffirmed 22 Jan 2025): revenue $36–37B, adj. EBITDA "high-single digits", FCF $2.0–2.5B, Power margin 13–14%, Electrification mid-to-high-teens organic growth and 11–13% margin, Wind EBITDA losses $200–400M — [Investor Update release, 10 Dec 2024, company](https://www.gevernova.com/news/press-releases/ge-vernova-raises-multi-year-financial-outlook-initiates-dividend-authorizes-buyback); [Q4 2024 call transcript, 22 Jan 2025, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01222025.pdf). Raised 23 Jul 2025 to FCF $3.0–3.5B, margin 8–9%, Power 14–15%, Electrification 13–15%; Wind losses "$200M–$400M, trending toward the bottom of that range" — [Q2 2025 release, 23 Jul 2025, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681025000132/gevpressrelease2q25.htm) | FY2025 revenue $38.1B, adj. EBITDA 8.4%, FCF $3.7B; Power margin 14.7%; Electrification margin 14.9%; Wind EBITDA $(598)M ("~$600 million… higher than our expectations of approximately $400 million", blamed on 22 Dec 2025 offshore stop-work order) — [Q4 2025 release, 28 Jan 2026, company](https://www.gevernova.com/sites/default/files/gev_webcast_pressrelease_01282026.pdf); [Q4 2025 call, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf) | Beat (revenue, FCF, Power, Electrification); met (margin); Wind missed (losses ~3x the July 2025 "bottom of range" signal) |
| Year-end 2025 gas backlog+SRA: "over 60 GW" (23 Apr 2025, [Power Engineering, independent](https://www.power-eng.com/business/ge-vernova-reports-positive-earnings-discusses-tariff-impacts/)); "~80 GW" (9 Dec 2025, [Investor Update PR, company](https://www.gevernova.com/sites/default/files/gev_webcast_pressrelease_12092025.pdf)) | 83 GW — [Q4 2025 release, 28 Jan 2026, company](https://www.gevernova.com/sites/default/files/gev_webcast_pressrelease_01282026.pdf) | Beat |
| Year-end 2026 gas backlog+SRA: "approximately 100GW" (28 Jan 2026) → "at least 110 GW" (22 Apr 2026) → "at least 125 GW" (22 Jul 2026) → "at least 130 GW" (28 Oct 2026) — [Q4 2025 call](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf); [Q1 2026 release](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000063/gevpressrelease1q26.htm); [Q2 2026 release](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000147/gevpressrelease2q26.htm); [Q3 2026 release](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000162/gevpressrelease3q26.htm) (all company) | 122 GW at 30 Sep 2026 — [Q3 2026 release, company](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000162/gevpressrelease3q26.htm) | Pending (Q4 2026) |
| Heavy-duty output: 70–80 HD units/yr from H2 2026; ~20 GW/yr "starting in 2027" (22 Jan 2025) → 20 GW annualised "in mid '26"/"Q3 2026" (9 Dec 2025; 22 Jul 2026) — [Q4 2024 call, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01222025.pdf); [Q2 2026 release, company](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000147/gevpressrelease2q26.htm) | Q3 2026 sales: 32 gas turbines, 19 heavy-duty (7 HA), 13 aero, 5.3 GW (≈21 GW annualised; 19 HD ≈ 76/yr) — [Q3 2026 10-Q, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm); "5 gigawatt quarterly run rate" — [Q3 2026 call, company](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/) | Met in first quarter of the target period; ~24 GW (2028) and 30 GW (2030) pending |
| Prolec GE close "by mid-2026" — [Q3 2025 release, 22 Oct 2025, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681025000159/gevpressrelease3q25.htm) | Closed 2 Feb 2026 — [Q1 2026 release, company](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000063/gevpressrelease1q26.htm) | Met early |
| 2028 outlook (10 Dec 2024): ~$45B revenue, 14% adj. EBITDA margin, ≥$14B cumulative FCF 2025–28; segment 2028 margins Power 16%, Electrification 16%, Wind 10% — as restated in [Investor Update PR, 9 Dec 2025, company](https://www.gevernova.com/sites/default/files/gev_webcast_pressrelease_12092025.pdf); original release [10 Dec 2024, company](https://www.gevernova.com/news/press-releases/ge-vernova-raises-multi-year-financial-outlook-initiates-dividend-authorizes-buyback) | Raised 9 Dec 2025 to $52B / 20% / ≥$22B; Power and Electrification 22%; **Wind cut to 6%**; raised again 28 Jan 2026 (incl. Prolec) to ≥$56B revenue, 20%, ≥$24B FCF — [Q4 2025 release, company](https://www.gevernova.com/sites/default/files/gev_webcast_pressrelease_01282026.pdf) | Pending (2028); Wind target lowered |
| Backlog ~$200B "by year-end 2028" — [Investor Update PR, 9 Dec 2025, company](https://www.gevernova.com/sites/default/files/gev_webcast_pressrelease_12092025.pdf) | $197B at 30 Sep 2026; expected to exceed $200B in Q4 2026 — [Q3 2026 release, company](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000162/gevpressrelease3q26.htm) | On course to be met ~2 years early |
| 2026 guidance (9 Dec 2025): revenue $41–42B, adj. EBITDA 11–13%, FCF $4.5–5.0B; Wind "similar losses to prior year" — [Investor Update PR, company](https://www.gevernova.com/sites/default/files/gev_webcast_pressrelease_12092025.pdf) | Raised four times; now $46.5–47.5B, 13.5–14.5%, FCF $16–17B; Wind losses $400–500M (9M 2026 Wind EBITDA $(585)M) — [Q3 2026 release, company](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000162/gevpressrelease3q26.htm) | On course to beat (company metrics); Wind guidance widened |
| Vineyard Wind completion "in early January" 2026 — [Q4 2025 call, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf) | All remaining turbines installed Q1 2026; "substantially all" commissioned, remainder early 2027; litigation settled Q3 2026 — [Q3 2026 10-Q, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm) | Missed (schedule) |
| 65% CC efficiency "by the early 2020s" — [GE press release, 4 Dec 2017, company](https://www.ge.com/news/press-releases/ha-technology-now-available-industry-first-64-percent-efficiency) | Product pages claim 63–64% (7HA) and ">64%" (9HA) — [7HA](https://www.gevernova.com/gas-power/products/gas-turbines/7ha), [9HA](https://www.gevernova.com/gas-power/products/gas-turbines/9ha) (company, accessed 14 Nov 2026) | Not shown as met |
| SST delivered to hyperscaler "in the autumn of this year" (28 Jan 2026) — [Q4 2025 call, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf) | Q3 2026 call mentions a "6 MW solid-state transformer award"; no delivery confirmation found — [Q3 2026 call, company](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/) | Unverified |
| BWRX-300: TVA Clinch River construction permit | NRC issued "first U.S. construction permit for a BWRX-300", 28 Sep 2026 — [press-release listing p.1, company](https://www.gevernova.com/news/media-hub?type%5Bpress_release%5D=press_release&page=1) | Milestone achieved (original target date not retrieved) |

### Inferences
- The guidance pattern (repeated raises, FCF guide up from $4.5–5.0B to $16–17B within 2026) is driven largely by customer down payments on orders and slot reservations rather than by earnings alone (see section 4); FCF "beats" therefore partly reflect pre-payment timing.

### Gaps
- Original pre-spin (March 2024 Investor Day) multi-year targets were not retrieved; the earliest post-spin guidance used is July 2024.
- Original target dates for BWRX-300 milestones (Darlington first power, Clinch River permit) not retrieved.

---

## 4. Financials

### Takeaway
GE Vernova moved from 5.8% adjusted EBITDA margin (FY2024) to 15.4% in Q3 2026, with Power at 21.4% and Electrification 19.1%; Wind remains loss-making for the year. Cash generation has been extraordinary in 2026 ($15.3B FCF in nine months) because customers pre-pay for turbine slots and grid equipment (contract liabilities $45.7B at Q3 2026 vs $25.8B at YE2025). Debt is small ($2.6B senior notes issued February 2026, partly to fund the ~$5.2B Prolec GE purchase); cash was $16.8B at 30 Sep 2026.

### Cited Findings
**Annual (company, US GAAP unless "adj.")**
| Metric | FY2024 | FY2025 |
|---|---|---|
| Orders | "over $44 billion" | $59.3B (+34% organic) |
| Revenue | $34,935M | $38,068M (+9%) |
| Adj. EBITDA (margin) | $2,035M (5.8%) | $3,196M (8.4%) |
| Net income | — | $4.9B (incl. $2.9B tax valuation-allowance release) |
| Cash from operations / FCF | $2,583M / $1,701M | $4,987M / $3,710M |
| Capex (gross PP&E + software) | $883M | $1,277M |
| Backlog (RPO) | $119B | $150B |
| Power: revenue / segment EBITDA (margin) | $18,127M / $2,268M (12.5%) | $19,767M / $2,902M (14.7%); orders $32.8B |
| Wind: revenue / EBITDA | $9,701M / $(588)M (−6.1%) | $9,110M / $(598)M (−6.6%); orders $7.7B |
| Electrification: revenue / EBITDA | $7,550M / $679M (9.0%) | $9,642M / $1,433M (14.9%); orders $19.3B; equipment backlog $30.5B |
| Year-end cash | >$8B | $8.8B |
Sources: [FY2025 10-K, 29 Jan 2026, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000015/gev-20251231.htm); [Q4/FY2025 release PDF, 28 Jan 2026, company](https://www.gevernova.com/sites/default/files/gev_webcast_pressrelease_01282026.pdf); [Q4 2024 call, 22 Jan 2025, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01222025.pdf)

**Quarterly 2026 (company)**
| Metric | Q1 2026 | Q2 2026 | Q3 2026 | 9M 2026 |
|---|---|---|---|---|
| Orders | $18.3B (+71% org.) | $24.2B (+88% org.) | $29.3B (+96% org.) | — |
| Revenue | $9,339M | $11,104M | $12,642M | $33,084M |
| Adj. EBITDA (margin) | $896M (9.6%) | $1,250M (11.3%) | $1,943M (15.4%) | $4,089M (12.4%) |
| Net income | $4,750M (incl. $3,992M Prolec remeasurement gain) | $649M | $1,289M (EPS $4.81) | $6,687M |
| FCF | $4,791M | $5,107M | $5,409M | $15,307M |
| Cash at quarter-end | $10.2B | $13.1B | $16.8B | — |
| Backlog | $163B | $176B | $197B | — |
| Power orders / revenue / EBITDA margin | $10,008M / $4,971M / 16.3% | $16,729M / $5,477M / 18.8% | $21,780M / $6,067M / 21.4% | $48,516M / $16,516M / 19.0% |
| Electrification orders / revenue / margin | $7,112M / $2,959M / 17.8% | $6,347M / $3,637M / 18.4% | $5,371M / $3,862M / 19.1% | $18,831M / $10,459M / 18.5% |
| Wind orders / revenue / EBITDA | $1,199M / $1,432M / $(382)M | $1,249M / $2,026M / $(275)M | $2,140M / $2,741M / $72M | $4,587M / $6,200M / $(585)M |
Sources: [Q1 2026 release, 22 Apr 2026](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000063/gevpressrelease1q26.htm); [Q2 2026 release, 22 Jul 2026](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000147/gevpressrelease2q26.htm); [Q3 2026 release, 28 Oct 2026](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000162/gevpressrelease3q26.htm) (all company)

- RPO at 30 Sep 2026: $196,721M — equipment $104,054M (33%/60%/97% to be recognised within 1/2/5 years), services $92,667M — [Q3 2026 10-Q, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm). Services backlog $93B (Parks) — [Q3 2026 call, company](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/)
- Working capital: 9M 2026 operating cash flow $16.7B included $19.5B from contract liabilities "driven by down payments on orders and slot reservation agreements at Power, and down payments at Electrification"; contract liabilities and deferred income $45,669M vs $25,774M at YE2025 — [Q3 2026 10-Q, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm). Q3 working-capital benefit $5.3B (Parks) — [Q3 2026 call, company](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/)
- Debt: $2.6B senior notes issued 4 Feb 2026 ($600M 4.250% due 2031; $1,000M 4.875% due 2036; $1,000M 5.500% due 2056; net proceeds ~$2,543M); long-term borrowings $2,795M at 30 Sep 2026 vs $265M at YE2025; $3.0B revolver + $3.0B letter-of-credit facility, undrawn, maturing 2 Apr 2029; ratings S&P BBB (positive), Fitch A- (stable; upgraded from BBB+ on 12 Aug 2026) — [Q3 2026 10-Q, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm)
- Shareholder returns: dividend initiated at $0.25/quarter (Dec 2024), doubled to $0.50 (declared 9 Dec 2025); buyback authorisation $6B (Dec 2024) → $10B (Dec 2025) → $20B (Oct 2026), $10.1B remaining; 15.6M shares bought for $9.9B (avg ~$635) from Dec 2024 to 23 Oct 2026; $5.7B returned in 9M 2026; FY2025: 8.2M shares at avg $406, $3.6B returned — [Q3 2026 release, company](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000162/gevpressrelease3q26.htm); [Q4 2025 release, company](https://www.gevernova.com/sites/default/files/gev_webcast_pressrelease_01282026.pdf)
- 2026 guidance path (company): 9 Dec 2025 $41–42B / 11–13% / FCF $4.5–5.0B → 28 Jan 2026 $44–45B / 11–13% / $5.0–5.5B (adds ~$3B Prolec) → 22 Apr 2026 $44.5–45.5B / 12–14% / $6.5–7.5B → 22 Jul 2026 $45.5–46.5B / 12–14% / $11.5–12.5B → 28 Oct 2026 $46.5–47.5B / 13.5–14.5% / $16–17B; segments now Power 19–21% organic growth and 19–21% margin; Electrification $14.5–15.0B revenue (~$3.1B Prolec), 18–20% margin; Wind organic revenue down mid-single digits, $400–500M EBITDA loss — [Investor Update PR](https://www.gevernova.com/sites/default/files/gev_webcast_pressrelease_12092025.pdf); [Q4 2025 release](https://www.gevernova.com/sites/default/files/gev_webcast_pressrelease_01282026.pdf); [Q1](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000063/gevpressrelease1q26.htm), [Q2](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000147/gevpressrelease2q26.htm), [Q3 2026 releases](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000162/gevpressrelease3q26.htm)
- Multi-year outlook (28 Jan 2026): ≥$56B revenue by 2028, 20% adj. EBITDA margin, ≥$24B cumulative FCF 2025–2028; Power and Electrification 22% segment margins; Wind 6% — [Q4 2025 release, company](https://www.gevernova.com/sites/default/files/gev_webcast_pressrelease_01282026.pdf). Services: "every gigawatt of HA turbines" ≈ $0.5B of services revenue over 20 years; prior $12–22B services-revenue-by-2035 framing likely "conservative" (Strazik) — [Q3 2026 call, company](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/)
- **Prolec GE funding**: deal announced October 2025 at $5.275B for Xignux's 50% — [Q3 2025 release, 22 Oct 2025, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681025000159/gevpressrelease3q25.htm). Closed 2 Feb 2026; cash consideration $5,254M, reduced by a $42M refund to $5,212M on finalisation in Q3 2026; fair value of previously held 50% $4,402M; total purchase consideration $9,614M; goodwill $5,222M; intangibles $4,172M; pre-tax remeasurement gain $3,992M; net cash paid $4.8B (net of cash acquired); $0.4B of acquired Prolec debt repaid; the $2.6B notes were used "for general corporate purposes, including financing a portion of the acquisition" — [Q3 2026 10-Q, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm). The closing release states the $5.275B purchase was funded, "as previously disclosed", with "an equal mix of cash and debt" — [GE Vernova release, 2 Feb 2026, company](https://www.gevernova.com/news/press-releases/ge-vernova-completes-prolec-ge-acquisition)
- Prolec standalone (pre-deal, GEV estimates): 2025E revenue $3.0B, adj. EBITDA $0.8B (~25%); 2026E $3.4B/$0.9B; 2028E $4.2B/$1.1B (~27%); FCF $0.3B (2025E); equity income to GEV $17M (2022), $93M (2023), $105M (2024); ~$4B equipment backlog at 2Q25 — [Investor Update presentation, 9 Dec 2025, company](https://www.gevernova.com/sites/default/files/gev_webcast_presentation_12092025.pdf). Actual Q3 2026: acquisitions contributed $945M revenue and $212M segment EBITDA — [Q3 2026 release, company](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000162/gevpressrelease3q26.htm)
- Trench funding: ~€8.0B, "equally between cash and debt"; ~$4.5B new debt, leverage to stay below 1x debt/adj. EBITDA; ~13x 2028 EBITDA pre-synergies; Trench 2026E revenue ~$1.4B, 2028 adj. EBITDA margin ~36% (Parks/Strazik); customary termination fee if approvals not obtained — [Q3 2026 10-Q, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm); [Q3 2026 call, company](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/)
- Portfolio cash: Proficy software sold to TPG ($0.6B, closed 2 Mar 2026); China XD stake fully sold (~$0.2B Q1 + ~$0.6B Q2 2026) — [Q1](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000063/gevpressrelease1q26.htm) and [Q2 2026 releases, company](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000147/gevpressrelease2q26.htm)

### Inferences
- Implied Q4 2026 (from FY guidance minus 9M actuals): revenue ~$13.4–14.4B and FCF ~$0.7–1.7B — i.e., FCF is front-loaded into 9M 2026 by down payments, consistent with Parks' statement that FCF would be weighted to H1 (calculation by researcher from company figures).
- Electrification's Q3 2026 orders fell 9% organically only because of a $1.6B Saudi synchronous-condenser order in the prior-year quarter (company explanation); book-to-bill stayed ~1.4.

### Gaps
- Q3 2026 earnings-slide deck and full 10-Q segment GW tables for Q1/Q2 2026 were not read separately (figures taken from releases and the Q3 10-Q).

---

## 5. Customers and contracts

### Takeaway
GE Vernova's gas equipment "under contract" rose from ~46–50 GW in early 2025 to 122 GW at 30 Sep 2026, but 58 GW of that is slot-reservation agreements (SRAs) that are not in backlog/RPO. Data-centre customers are about 20% of gas turbine contracts by the company's description, and Electrification booked >$6B of data-centre orders in 9M 2026. Named data-centre deals are few and mostly 2025-vintage (Crusoe firm order for 29 LM2500XPRESS; Chevron/Engine No. 1 and Homer City 7HA-class arrangements of unclear firmness); the company did not name data-centre gas customers in any 2026 press release reviewed. In November 2026 SoftBank disclosed cancelling >13 GW of turbine reservations, reported by the WSJ as mostly GE Vernova's, forfeiting non-refundable prepayments.

### Cited Findings
**Gas Power equipment backlog + SRAs (GW, company)**
| Quarter-end | Backlog | SRAs | Total | Signed in quarter (SRA + orders) | SRAs converted | Shipped |
|---|---|---|---|---|---|---|
| Q4 2024 | n/d | n/d ("secured 9 GW" of SRAs in 2024) | "46GW on contract" entering 2025 (Strazik, Jan 2026) | 2024 gas orders ~20 GW | n/d | 2024 sales 11.9 GW |
| Q1 2025 | 29 | 21 | 50 | 7 SRA + 7 orders | n/d | n/d |
| Q2 2025 | 29 | 25 | 55 (54 by parts) | 7 + 2 | 3 | 5 |
| Q3 2025 | 33 | 29 | 62 | 12 + 1 | 7 | 4 |
| Q4 2025 | 40 | 43 | 83 | 21 + 3 | 8 | 3 |
| Q1 2026 | 44 | 56 | 100 | 19 + 2 | 6 | 4 |
| Q2 2026 | 53 | 63 | 116 | 18 + 2 | 10 | 3 |
| Q3 2026 | 64 | 58 | 122 | 8 + 3 | 13 | 5 |
Sources: [Q4 2024 call, 22 Jan 2025](https://gevernova.com/sites/default/files/gev_webcast_transcript_01222025.pdf); [Q1 2025 release, 23 Apr 2025](https://www.sec.gov/Archives/edgar/data/1996810/000199681025000072/gevpressrelease1q25.htm); [Q2 2025 release, 23 Jul 2025](https://www.sec.gov/Archives/edgar/data/1996810/000199681025000132/gevpressrelease2q25.htm); [Q3 2025 release, 22 Oct 2025](https://www.sec.gov/Archives/edgar/data/1996810/000199681025000159/gevpressrelease3q25.htm); [Q4 2025 release, 28 Jan 2026](https://www.gevernova.com/sites/default/files/gev_webcast_pressrelease_01282026.pdf); [Q4 2025 call](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf); [Q1](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000063/gevpressrelease1q26.htm), [Q2](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000147/gevpressrelease2q26.htm), [Q3 2026 releases](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000162/gevpressrelease3q26.htm); [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000015/gev-20251231.htm) (all company)
- Units: Q2 2025 orders "20 heavy-duty units, including 7 HA turbines, and 27 aeroderivatives"; Q2 2025 backlog "remaining at 29 GW, while growing slot reservation agreements from 21 GW to 25 GW" — [Q2 2025 release, 23 Jul 2025, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681025000132/gevpressrelease2q25.htm). FY2025 gas orders 173 turbines (110 heavy-duty incl. 43 HA; 63 aero), 29.8 GW; FY2024 112 (68 HD incl. 25 HA; 44 aero), 20.2 GW — [FY2025 10-K, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000015/gev-20251231.htm). Q3 2026 orders 112 turbines (55 HD incl. 21 HA; 57 aero), 16.6 GW; 9M 2026 262 (135 HD incl. 48 HA; 127 aero), 36.7 GW — [Q3 2026 10-Q, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm)
- HA fleet: "130 HA units are running and 325 are under contract" (Strazik, Jul 2026) — [Q2 2026 call, company](https://www.webull.com/news/15271049358287872); "at least 400 units" running or contracted by end-2027 — [Q3 2026 call, company](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/)

**What a slot reservation agreement is (contractually)**
- SRAs are "not yet in backlog"; backlog is defined as RPO — [Q1 2025 release, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681025000072/gevpressrelease1q25.htm); [Investor Update PR footnote, 9 Dec 2025, company](https://www.gevernova.com/sites/default/files/gev_webcast_pressrelease_12092025.pdf)
- SRAs carry down payments: cash inflows "driven by down payments on orders and slot reservation agreements at Power" — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000015/gev-20251231.htm); [Q3 2026 10-Q](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm) (company). Deposit size, refundability and cancellation terms are not disclosed; Strazik (Oct 2026): "no change in our cash terms required to secure the equipment" — [Q3 2026 call, company](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/); capacity expansion "all funded by customer down payments"; "not putting things in our order book without a firm pathway to the schedule" — [Q2 2026 call, company](https://www.webull.com/news/15271049358287872)
- Risk-factor language: "some counterparties to slot reservation agreements may not place orders equal to the value of their reservation amount or at all"; capacity decisions are based on "orders, slot reservation agreements, and deposits"; hyperscalers flagged as "nontraditional customers" with "limited operating histories… or weaker credit profiles" in some cases — [FY2025 10-K, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000015/gev-20251231.htm)
- Independent evidence on terms: SoftBank said ~$2.9B of prepaid fees for power equipment it "will not take" (out of $9.5B prepaid through 30 Sep 2026) were not recovered; ~$0.8B for contract changes/settlements; up to $2.1B claimable as rebates on future purchases over 10 years; WSJ (citing people familiar) reported >13 GW of gas turbines reserved late 2025–early 2026, "mostly from GE Vernova", then cancelled; GE Vernova told the WSJ the moves had "no negative or positive impact" — [24/7 Wall St., 12 Nov 2026, independent](https://247wallst.com/investing/2026/11/12/softbank-cfo-says-there-is-no-such-default-after-musks-turbine-claim-but-a-3-7b-charge-on-scrapped-turbine-orders-suggests-elon-was-onto-something/). Yahoo Finance gives the split as $2.9B non-refundable advance payments plus $0.9B modifications/settlements, linked to the "PORTS-Pike project and others"; GEV shares fell 4% on 10 Nov and rose ~3% on 11 Nov 2026 — [Yahoo Finance, 11 Nov 2026, independent](https://finance.yahoo.com/markets/stocks/articles/ge-vernova-stocks-rise-nearly-183214486.html)
- Pricing: SRAs "10 to 20 points" above existing backlog pricing (Jan 2026); 1H26 orders ">20% above 4Q25"; Q3 2026 orders ">20% above Q4 2025"; full-year 2026 gas order price per kW "directionally" ~50% above 2025, with Q4 2026 per-kW price lower on mix (fewer aeros, more 50 Hz units); Power equipment backlog margin from "approximately breakeven" at end-2022; $8B equipment margin added to backlog in 2025 — [Q4 2025 call](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf); [Q2 2026 call](https://www.webull.com/news/15271049358287872); [Q3 2026 call](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/) (company)

**Data-centre attribution**
- Apr 2025: "very few" of the 29 GW backlog from data-centre customers, but "about a third" of the 21 GW SRAs — [Power Engineering, 23 Apr 2025, independent report of call](https://www.power-eng.com/business/ge-vernova-reports-positive-earnings-discusses-tariff-impacts/)
- May 2026: a new non-utility group "from data centers, including hyperscalers and project developers, makes up about 20% of total gas turbine contracts" — [HA fleet press release, 26 May 2026, company](https://www.gevernova.com/news/press-releases/ge-vernova-ha-gas-turbine-fleet-surpasses-4-million). Jul/Oct 2026: ~100 customers in 26/25 countries, "approximately 80% are traditional customers and 20% are for data centers" (basis — customers or GW — not specified) — [Q2 2026 call](https://www.webull.com/news/15271049358287872); [Q3 2026 call](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/) (company)
- Electrification orders "signed directly for data centers": >$2B in 2025, "more than triple the 2024 total"; Q4 2025 expected to be "the largest quarter for orders direct to hyperscalers"; Q1 2026 $2.4B; Q2 2026 $2.7B (1H26 >$5B incl. an SST order); Q3 2026 ~$1.4B; >$6B year-to-date — [Q4 2025 call](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf); [Investor Update deck](https://www.gevernova.com/sites/default/files/gev_webcast_presentation_12092025.pdf); [Q1 2026 release](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000063/gevpressrelease1q26.htm); [Q2 2026 call](https://www.webull.com/news/15271049358287872); [Q3 2026 call](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/) (company)
- US transformer orders fulfilled from GEV's global factories: $800M (Q2) → $900M year-to-date (Q3 2026) — same calls (company)

**Named deals (firm vs reservation/MoU) and customer-side checks**
- **Crusoe — firm orders**: 29 LM2500XPRESS packages (~35 MW each, "nearly 1GW"): 10 ordered December 2024, 19 booked June 2025; each with SCR, dual fuel, 5-minute fast start, ~95% factory-assembled; sites not named; quotes from Cully Cavness (Crusoe) and Pablo Koziner (GEV) — [Crusoe newsroom (joint release), 22 Jul 2025, independent–customer](https://www.crusoe.ai/resources/newsroom/ge-vernova-and-crusoe-announce-major-29-unit-gas-turbine-deal); [Turbomachinery Magazine, 23 Jul 2025, independent](https://www.turbomachinerymag.com/view/ge-vernova-delivers-29-lm2500xpress-aeroderivative-gas-turbine-packages-to-crusoe-ai-data-centers). Link to Stargate Abilene: only search-result summaries of Tom's Hardware (citing SemiAnalysis: 29 units, ~34 MW each, permits for 10) and Cleanview (permit documents: 5 LM2500XPRESS plus Solar Titan 350s, 360 MW initial) — full texts could not be opened (see section 11).
- **Chevron / Engine No. 1 — arrangement, firmness unclear**: announced Jan 2025, up to 4 GW, first "power foundries" using seven 7HA turbines, deliveries from 2026; Chevron CEO Mike Wirth: "We're early in the queue for some of the largest gas turbines that GE Vernova manufactures"; sites under consideration in South/Midwest/West US — [GE Vernova article, 16 Apr 2025, company](https://gevernova.com/gas-power/resources/articles/2025/meeting-data-center-demand-with-chevron); targeted operation by end-2027 and behind-the-meter design — [Power Engineering, 23 Apr 2025, independent](https://www.power-eng.com/business/ge-vernova-reports-positive-earnings-discusses-tariff-impacts/). Customer check: Chevron's Q3 2026 10-Q contains no reference to the power venture, GE Vernova, turbines or data centres — [Chevron 10-Q, filed 5 Nov 2026, independent](https://www.sec.gov/Archives/edgar/data/93410/000009341026000200/cvx-20260930.htm)
- **Homer City (Pennsylvania) — arrangement, firmness not stated**: Homer City Redevelopment and Kiewit, up to 4.5 GW, "seven GE Vernova turbines" (model not named on the page), first deliveries expected 2026, >3,200-acre campus at the former coal plant — [GE Vernova-hosted release, 2 Apr 2025, company](https://www.gevernova.com/news/press-releases/homer-city-redevelopment-kiewit-announce-country-largest-natural-gas-powered-data-center-support-ai-hpc-demand). No 2026 status found.
- **NRG / GE Vernova / Kiewit (TIC) — venture, no capacity stated in GEV release**: release cites demand from "computing power and generative AI" but gives no GW, unit count, firmness or dates — [GE Vernova release, 26 Feb 2025, company](https://www.gevernova.com/news/press-releases/nrg-energy-ge-vernova-kiewit-accelerating-new-generation-capacity-support-demand). Customer check: NRG's Q3 2026 10-Q refers only to "strategic partnerships with equipment manufacturers and engineering, procurement, and construction companies"; its Texas projects are T.H. Wharton (415 MW, COD 26 May 2026), Cedar Bayou 5 (689 MW CC) and Greens Bayou 6 (443 MW peaker), with no turbine supplier named — [NRG 10-Q, filed 9 Nov 2026, independent](https://www.sec.gov/Archives/edgar/data/1013871/000101387126000025/nrg-20260930.htm)
- **Duke Energy (utility, data-centre-driven load)**: plan for "up to 11" 7HA turbines plus eight recently secured (Apr 2025, firmness not stated) — [GE Vernova release, 24 Apr 2025, company](https://www.gevernova.com/news/press-releases/duke-energy-ge-vernova-announce-significant-arrangement-gas-turbines-associated); Duke "secured 20 HA turbines, several under a 2025 framework agreement" — [GE Vernova release, 26 May 2026, company](https://www.gevernova.com/news/press-releases/ge-vernova-ha-gas-turbine-fleet-surpasses-4-million)
- **Xcel Energy**: Strategic Alliance Agreement incl. a reservation for five F-class turbines and "multiple gigawatts" of wind (reservations, not orders); no data-centre mention — [GE Vernova release, 3 Feb 2026, company](https://www.gevernova.com/news/press-releases/xcel-energy-ge-vernova-announce-strategic-alliance-advance-future-of-energy)
- **Saudi Arabia**: Feb 2025 forum items were service work, investment intent (GIS production at GESAT Dammam), MoUs with SEC and EXIM protocols — no turbine orders or data-centre agreements — [GE Vernova release, 25 Feb 2025, company](https://www.gevernova.com/news/press-releases/ge-vernova-fuels-saudi-arabia-energy-transition-bold-initiatives-new-era-energy); a $1.6B Saudi synchronous-condenser order was booked in Q3 2025 — [Q3 2026 call, company](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/)
- **NextEra**: NextEra's Q3 2026 10-Q lists NEER commitments for wind turbines, solar, batteries and transmission (~$10.0B) but no gas turbines or GE Vernova reference — [NextEra 10-Q, filed 21 Oct 2026, independent](https://www.sec.gov/Archives/edgar/data/753308/000075330826000081/nee-20260930.htm)
- **2026 press releases**: listing pages covering 2 Feb–10 Nov 2026 show no named data-centre gas-turbine customer; gas items were EVN Quang Trach II H-class order (23 Jun 2026), Hawaiian Electric aeroderivatives (20 Jul 2026), Lincoln Electric System Terry Bundy (16 Feb 2026), ENKA first HA plant in Türkiye (12 May 2026) — [GE Vernova press-release listings p.0–p.8, accessed 14 Nov 2026, company](https://www.gevernova.com/news/media-hub?type%5Bpress_release%5D=press_release&page=4)

### Inferences
- Roughly half of the 122 GW is non-RPO reservations; the SoftBank episode is the first public evidence that a large block of reservations (13 GW reported) can be walked away from, with the customer forfeiting deposits. Because SoftBank's reservations were reportedly made "late 2025–early 2026", they were plausibly inside the Q4 2025–Q1 2026 SRA additions (21 GW and 19 GW); GE Vernova has not said whether or when they left its 58 GW SRA balance (researcher inference).
- The data-centre share of gas contracts (~20%) is lower than data-centre share of SRAs reported in April 2025 (~one-third), consistent with utilities converting more reservations to firm orders.

### Gaps
- No GW total for data-centre gas contracts; no named hyperscaler (xAI, Meta, Microsoft, Oracle, OpenAI) contract with GE Vernova found in company materials or the customer filings checked.
- Chevron/Engine No. 1, Homer City and NRG 2026 status (orders vs reservations, sites, COD) not found.

---

## 6. Capacity and lead times

### Takeaway
Heavy-duty output reached the ~20 GW/yr run-rate in Q3 2026 (5.3 GW shipped), with ~24 GW planned for 2028 and 30 GW for 2030. New heavy-duty slots are effectively sold through 2030, more than half of 2031 was expected to be contracted by end-2026, and slots for 2032 were sold in Q3 2026. Aeroderivatives — the fast-to-install product — are also "sold out far into the future". Grid-equipment capacity is being added plant by plant (transformers, breakers, switchgear), with a stated doubling of transformer and switchgear output 2024–2028, but GE Vernova publishes no lead times for grid equipment.

### Cited Findings
- Gas turbine sales (shipments): 2024: 75 units (48 HD, 15 HA, 27 aero), 11.9 GW; 2025: 81 units (54 HD, 24 HA, 27 aero), 15.3 GW — [FY2025 10-K, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000015/gev-20251231.htm). 9M 2026: 86 units (47 HD, 15 HA, 39 aero), 12.8 GW; Q3 2026: 32 units (19 HD, 7 HA, 13 aero), 5.3 GW — [Q3 2026 10-Q, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm). 2026 shipments expected "high teens in gigawatts" — [Q4 2025 call, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf)
- Heavy-duty capacity steps: ~20 GW annualised from Q3 2026; ~24 GW in 2028 (90–100 HD units); 30 GW in 2030 — [Investor Update deck, 9 Dec 2025](https://www.gevernova.com/sites/default/files/gev_webcast_presentation_12092025.pdf); [Q2 2026 release, 22 Jul 2026](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000147/gevpressrelease2q26.htm) (company)
- Lead-time statements over time (company): Jan 2025 — "premium slots, 2028-2029"; "we are going to be talking about 2029… before the year is over" — [Q4 2024 call](https://gevernova.com/sites/default/files/gev_webcast_transcript_01222025.pdf). Apr 2025 — 2026–27 "largely sold out" — [Power Engineering, independent](https://www.power-eng.com/business/ge-vernova-reports-positive-earnings-discusses-tariff-impacts/). Dec 2025 — "sold out on new equipment through '28… less than 10 GW left to sell for '29" — [Investor Update deck](https://www.gevernova.com/sites/default/files/gev_webcast_presentation_12092025.pdf). Jan 2026 — 83 GW "very heavily playing into 2029", at 100 GW "both 2029 and 2030 largely sold out" — [Q4 2025 call](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf). Jul 2026 — "mostly sold out through '30"; >50% of 2031's 30 GW to be contracted by YE2026; "active discussions for 32 and beyond" — [Q2 2026 call](https://www.webull.com/news/15271049358287872). Oct 2026 — "sold multiple slots for '32 delivery"; aero capacity "sold out far into the future" — [Q3 2026 call](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/)
- Site-level time to power (company): aero "could be six months" to commission vs ~18 months for heavy-duty at site (Strazik, Jul 2026) — [Q2 2026 call](https://www.webull.com/news/15271049358287872); ship-to-COD ~1.5 months (LM2500) to ~24 months (7HA.03 2x1) — [Investor Update deck](https://www.gevernova.com/sites/default/files/gev_webcast_presentation_12092025.pdf); smaller units "enabling more projects to get started because what it is enabling is earlier power that truthfully, we cannot provide" (Strazik on competitors' small units) — [Q4 2025 call](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf)
- Aeroderivative: 63 aero units booked in 2025 (Parks) — [Q4 2025 call](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf); 61 booked in Q2 and 57 in Q3 2026; GEV "increasing and further industrializing" in-house shop-visit capacity "by the end of the decade" — [Q2 2026 call](https://www.webull.com/news/15271049358287872); [Q3 2026 release](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000162/gevpressrelease3q26.htm) (company)
- Transformers/switchgear (company): output doubling 2024→2028 — [Q4 2025 call](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf); Prolec capex $1B 2026–2028 — [Q3 2026 release](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000162/gevpressrelease3q26.htm); Shreveport, Louisiana transformer plant (industrial and renewable-energy transformers) +$34.5M, 175 new jobs (on >630), full capacity in 2028 — [release, 10 Nov 2026](https://www.gevernova.com/news/press-releases/ge-vernova-invest-345-million-shreveport-facility-expansion-meet-growing-grid); Charleroi, Pennsylvania (HV circuit breakers, switchgear, instrument transformers) $138M (part of $166M in Western PA), ~275 jobs through 2028, aimed at shortening lead times and connecting "data centers" faster — [release, 30 Jul 2026](https://www.gevernova.com/news/press-releases/ge-vernova-expands-pennsylvania-manufacturing-facility-strengthen-us-grid-supply); Vietnam (10 Mar 2026) and Italy (3 Mar 2026) electrification capacity expansions — [listing p.7](https://www.gevernova.com/news/media-hub?type%5Bpress_release%5D=press_release&page=7); HVDC transformer manufacturing at Stafford, UK and breaker manufacturing at Charleroi shown as capex examples — [Investor Update deck](https://www.gevernova.com/sites/default/files/gev_webcast_presentation_12092025.pdf)
- Trench: new North Carolina plant to be "the first U.S. maker of high-voltage bushings up to 765 kV"; bushings are 5–8% of a transformer's bill of materials (Strazik) — [Q3 2026 call, company](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/)

### Inferences
- A new heavy-duty order placed in late 2026 would, on the company's own statements, typically deliver in 2031–2032, so heavy-duty units are "fast power" only for customers who reserved in 2024–2025 or who buy reservations from others (e.g., slots freed by SoftBank).
- "Doubling" transformer/switchgear output is described in output terms only; without GEV lead-time data, the effect on queue times for data-centre substations cannot be quantified.

### Gaps
- No quoted delivery lead times (weeks/months) for transformers, GIS/AIS switchgear, breakers or synchronous condensers from GE Vernova.
- No figure for annual aeroderivative production capacity or for TM2500 fleet availability.

---

## 7. Ownership and key people

### Takeaway
Ownership is institutional and dispersed: FMR (Fidelity) 5.5% at 30 Sep 2026 (down from 8.7% in 2024), Vanguard Capital Management 7.47% (31 Mar 2026), BlackRock last reported 6.5% (Nov 2024). CEO Scott Strazik leads; CFO Ken Parks retires (Claire McDonough, ex-Rivian CFO, becomes CFO on 1 Jan 2027); Eric Gray became Power CEO in January 2026 after Maví Zingoni left.

### Cited Findings
- Shares outstanding 264,677,066 at 30 Sep 2026 — [Q3 2026 10-Q, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm)
- FMR LLC (with Abigail P. Johnson): 5.5%, 14,744,798 shares, event date 30 Sep 2026 — [Schedule 13G/A, filed 5 Nov 2026, independent](https://www.sec.gov/Archives/edgar/data/1996810/000031506626002757/xslSCHEDULE_13G_X02/primary_doc.xml); 6.8% at 31 Mar 2026 — [13G/A, filed 6 May 2026](https://www.sec.gov/Archives/edgar/data/1996810/000031506626001189/xslSCHEDULE_13G_X02/primary_doc.xml); 8.7% (24,012,018 shares) per 12 Nov 2024 13G — [2026 proxy, filed 3 Apr 2026, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000049/gev-20260402.htm)
- Vanguard Capital Management: 7.47%, 20,150,500 shares at 31 Mar 2026 — [Schedule 13G, filed 29 Apr 2026, independent](https://www.sec.gov/Archives/edgar/data/1996810/000210011926000498/xslSCHEDULE_13G_X02/primary_doc.xml); The Vanguard Group reported 0% after disaggregating subsidiaries (event 13 Mar 2026) — [13G/A, filed 26 Mar 2026, independent](https://www.sec.gov/Archives/edgar/data/1996810/000010290926001340/xslSCHEDULE_13G_X02/primary_doc.xml); proxy listed Vanguard at 8.7% (23,958,951 shares) per Jan 2025 13G/A — [2026 proxy, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000049/gev-20260402.htm)
- BlackRock: 6.5% (17,964,644 shares) per 8 Nov 2024 13G (latest cited in proxy) — [2026 proxy, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000049/gev-20260402.htm)
- Capital International Investors: 5.6% at 31 Dec 2024 → 4.6% at 31 Mar 2025 — [13G, 14 Feb 2025](https://www.sec.gov/Archives/edgar/data/1996810/000156223025000055/xslSCHEDULE_13G_X01/primary_doc.xml); [13G/A, 13 May 2025](https://www.sec.gov/Archives/edgar/data/1996810/000156223025000064/xslSCHEDULE_13G_X01/primary_doc.xml) (independent)
- CFO transition: on 25 Aug 2026 Ken Parks decided to retire on 2 Apr 2027; Claire McDonough (45; Rivian CFO since Jan 2021; AutoZone director) becomes CFO 1 Jan 2027, joined as strategic adviser 1 Nov 2026; $1.0M salary, $5.225M target LTIP, $14.5M make-whole equity, $5.0M cash sign-on — [8-K, filed 27 Aug 2026, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000153/gev-20260825.htm)
- Power leadership: Maví Zingoni resigned as CEO, Power effective 21 Jan 2026 (adviser until 30 Jun 2026); Eric Gray appointed CEO, Power, while remaining President and CEO, Gas Power — [8-K, filed 21 Jan 2026, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000004/gev-20260121.htm)
- Officers (proxy): Scott Strazik (CEO, 47); Ken Parks (CFO, 62); Eric Gray (CEO, Power, 50); Philippe Piron (CEO, Electrification since Jan 2026, 55; also CEO Grid Solutions and Power Conversion & Storage); Vic Abate (CEO, Wind, 61; led launch of the HA line as Gas Power Systems CEO 2013–15); Steven Baert (Chief People Officer, 51); Rachel Gonzalez listed as "Former General Counsel" — [2026 proxy, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000049/gev-20260402.htm). Pablo Koziner, Chief Commercial and Operations Officer — [Crusoe joint release, 22 Jul 2025](https://www.crusoe.ai/resources/newsroom/ge-vernova-and-crusoe-announce-major-29-unit-gas-turbine-deal). Prolec GE CEO Ricardo Suarez remains in role, reporting to Philippe Piron — [GE Vernova release, 2 Feb 2026, company](https://www.gevernova.com/news/press-releases/ge-vernova-completes-prolec-ge-acquisition)
- Board: Steve Angel (independent Chair, 70), Nicholas K. Akins, Arnold W. Donald, Matthew Harris, Martina Hund-Mejean, Jesus Malave, Paula Rosput Reynolds, Kim K.W. Rucker (all independent), Scott Strazik — [2026 proxy, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000049/gev-20260402.htm). 20 May 2026 AGM re-elected Harris (189.3M for / 2.5M against), Hund-Mejean, Reynolds (183.9M / 7.8M); say-on-pay 184.0M for / 7.7M against — [8-K, filed 22 May 2026, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000115/gev-20260520.htm)
- Safety: 4 worker fatalities in Power and Wind in 2025; −10% safety modifier applied to bonuses — [2026 proxy, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000049/gev-20260402.htm)

### Inferences
- The two largest disclosed holders have been reducing reported stakes (FMR 8.7% → 5.5%), while the Vanguard figures change partly for reporting (disaggregation) reasons rather than trading.

### Gaps
- Latest 13F-based top-holder ranking for Q3 2026 not retrieved (requires 13F aggregation not available in session); BlackRock's 2025–2026 holding not found in GEV's EDGAR index.

---

## 8. Legal and regulatory

### Takeaway
The material legal matter of the period — Vineyard Wind — ran from the July 2024 blade failure (BSEE suspension, ~$0.9B contract losses with Dogger Bank) through a December 2025 federal stop-work order, a GE Vernova termination notice and litigation, to a confidential settlement on 16 Sep 2026 with "very modest" P&L impact. Filings disclose no securities class action, patent suit or SEC/DOJ matter specific to GE Vernova; legacy Alstom matters and a GE IRS audit indemnity remain. Tariff cost was ~$250M in 2025 and is guided under $100M for 2026.

### Cited Findings
- Vineyard Wind: 13 Jul 2024 blade event "related to a manufacturing deviation"; BSEE suspension order 15 Jul 2024; superseding orders 10 Aug 2024 (towers/nacelles) and 22 Oct 2024 (new blades); suspension terminated 17 Jan 2025 subject to conditions, with previously installed blades to be removed; ~$0.9B incremental contract losses in Q3–Q4 2024 across Vineyard Wind and Dogger Bank (where earlier blade events occurred) — [FY2024 10-K, filed 6 Feb 2025, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681025000011/gev-20241231.htm)
- 22 Dec 2025: US Department of the Interior paused leases for all large offshore wind projects under construction; GEV accrued incremental losses, declared force majeure; 62-turbine project had 10 turbines needing blades and one to install; Vineyard Wind obtained an injunction against the stop-work order (27 Jan 2026) — [FY2025 10-K](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000015/gev-20251231.htm); [Q4 2025 call, 28 Jan 2026](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf) (company)
- Settlement: "Vineyard Wind and GE Vernova Announce Resolution of Commercial Litigation" — GE Vernova withdrew its notice of termination, both sides dismissed pending claims, terms confidential — [GE Vernova release, 16 Sep 2026, company](https://www.gevernova.com/news/press-releases/vineyard-wind-ge-vernova-announce-resolution-commercial-litigation); "commercial resolution… to resolve outstanding claims and counterclaims" — [Q3 2026 10-Q, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm); "very modest negative P&L impact" (Strazik) — [Q3 2026 call, company](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/)
- Legal-proceedings notes: FY2024 10-K lists Alstom legacy matters (liability $236M at YE2024 vs $393M at YE2023) and a ~$267M June 2024 settlement with Saudi Arabia's Ministry of Energy over Alstom-era Saudi Electricity projects ($141M cash paid) — [FY2024 10-K, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681025000011/gev-20241231.htm). FY2025 10-K legal note names no specific matters beyond environmental/asbestos reserves ($135M) — [FY2025 10-K, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000015/gev-20251231.htm). Q3 2026 10-Q refers back to the 10-K; discloses a $404M liability for GE-transferred cash restricted for legacy GE legal matters, and possible indemnification to GE from the IRS audit of GE's 2016–2020 returns (not estimable, not accrued); warranty reserve $1,665M — [Q3 2026 10-Q, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm)
- Securities litigation: only a generic risk factor ("could result in securities class action litigation"); no pending class action disclosed — [FY2025 10-K, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000015/gev-20251231.htm)
- Tariffs: 2025 impact estimated at $300–400M net (Apr 2025) — [Q1 2025 release, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681025000072/gevpressrelease1q25.htm); actual ~$250M — [FY2025 10-K, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000015/gev-20251231.htm); 2026 "under $100 million" after protections and recoveries — [Q3 2026 10-Q, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm); ~$70M tariff impact on Wind in Q1 2026 — [Q4 2025 call, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf); Section 232 tariffs being monitored for Wind (Strazik) — [Q3 2026 call, company](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/); commodity costs locked with suppliers at order, LTSAs carry escalators — [Q4 2025 call, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf)
- Export controls/sanctions: risk-factor references only — [FY2025 10-K, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000015/gev-20251231.htm)
- Nuclear regulation: NRC construction permit for TVA's Clinch River BWRX-300 (28 Sep 2026) — [listing p.1, company](https://www.gevernova.com/news/media-hub?type%5Bpress_release%5D=press_release&page=1)
- Regulatory context affecting data-centre gas demand (from NRG's filing): Texas Governor Abbott's 3 Aug 2026 directive for PUCT/ERCOT to audit all data centres in the interconnection queue; FERC approved PJM's expedited interconnection track for up to ten large-load projects (9 Jun 2026) and rejected PJM's Interim Resource Adequacy Service on 9 Oct 2026; EPA on 17 Sep 2026 finalised repeal of many 2024 Carbon Pollution Standards for fossil units (challenged the same day) — [NRG Q3 2026 10-Q, filed 9 Nov 2026, independent](https://www.sec.gov/Archives/edgar/data/1013871/000101387126000025/nrg-20260930.htm)

### Inferences
- With the 2024 carbon standards largely repealed (subject to litigation), new US gas turbines for data centres face fewer federal CO2 (CCS) requirements; NOx permitting under state air programmes remains the main air-permit gate (inference from NRG disclosure; no GEV-specific permit dispute found).

### Gaps
- No court docket, complaint or forum for the Vineyard Wind litigation (filing date, court, amounts) was retrieved.
- Patent disputes (incl. any with Siemens Gamesa), air-permit disputes involving customers' GE turbines, and any SEC/DOJ matters: none found in GE Vernova filings; news/docket searches could not be run.

---

## 9. Science and engineering

### Takeaway
The underlying technology is mature: GE Vernova reports 128 HA units operating with >4 million hours, LM6000 ~60 million and LM2500 ~140 million fleet hours. Demonstrated capabilities (5-minute aero starts, 60–88 MW/min HA ramps, ~42–44% simple-cycle and ~63–64% combined-cycle LHV efficiency) are vendor-rated at ISO conditions; third-party verification found in this session is limited to the HA blade-oxidation disclosure (a 2018 problem GE took a charge for) and indirect supplier data. Unproven items: hydrogen above 50% in HA turbines and 100% in aeros outside GEV's own test cells, ammonia firing, SST/MV-UPS at data-centre scale, and turbines following sub-second AI-training load swings without buffering — GE Vernova's own MV-UPS launch implies turbines need protection from such swings. The binding physical constraint is the supply of hot-section castings and forgings.

### Cited Findings
**Demonstrated (company-reported)**
- HA fleet: >4 million commercial operating hours, 128 units operating in 21 countries, ~74 GW of plant capacity — [GE Vernova release, 26 May 2026, company](https://www.gevernova.com/news/press-releases/ge-vernova-ha-gas-turbine-fleet-surpasses-4-million); 100th HA commissioned and >53 GW of H-class installed by mid-2024 — [Q2 2024 release, 24 Jul 2024, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681024000065/gev2q2024earningsrelease.htm)
- Ratings and start/ramp figures: see section 1 (7HA 60–75 MW/min, 9HA 65–88 MW/min, HA hot start 21–23 min, CC full load <30 min; aero ~5 min, ~50 MW/min) — [7HA](https://www.gevernova.com/gas-power/products/gas-turbines/7ha), [9HA](https://www.gevernova.com/gas-power/products/gas-turbines/9ha), [LM6000](https://www.gevernova.com/gas-power/products/gas-turbines/lm6000) (company, accessed 14 Nov 2026)
- Efficiency records: GE stated it "set a world record of 62.22% for the most efficient combined-cycle power plant" about 18 months before Dec 2017 (no certifier named in the release) — [GE press release, 4 Dec 2017, company](https://www.ge.com/news/press-releases/ha-technology-now-available-industry-first-64-percent-efficiency); GEV's 9HA page links a "9HA efficiency record white paper" referencing Bouchain — [9HA page, company](https://www.gevernova.com/gas-power/products/gas-turbines/9ha). The Guinness World Records page for the record returned 404 — [Guinness URL, accessed 14 Nov 2026, independent](https://www.guinnessworldrecords.com/world-records/most-efficient-combined-cycle-power-plant)
- Hydrogen: HA up to 50% by volume (DLN2.6e); LM2500XPRESS validated to 50% (DLE); LM6000 SAC tested to validate 100%; tests at GEV's own Greenville facility, "no third-party testing body" named, no NOx results published; blend deployments listed at DeBary, NYPA Brentwood, Tallawarra B, Guangdong Huizhou — [release, 10 Nov 2026, company](https://www.gevernova.com/news/press-releases/ge-vernova-advances-hydrogen-capabilities-aeroderivative-gas-turbines-new-milestones); IHI–GEV 100% ammonia large-scale combustion test (17 Mar 2026) — [listing p.6, company](https://www.gevernova.com/news/media-hub?type%5Bpress_release%5D=press_release&page=6)
- Emissions controls: LM2500XPRESS DLE 15 ppm NOx on gas — [LM2500 page, company](https://www.gevernova.com/gas-power/products/gas-turbines/lm2500); Crusoe's units each carry SCR — [Crusoe joint release, 22 Jul 2025, independent–customer](https://www.crusoe.ai/resources/newsroom/ge-vernova-and-crusoe-announce-major-29-unit-gas-turbine-deal); TM2500 with SCR 2.5 ppm in a California case — [TM2500 page, company](https://www.gevernova.com/gas-power/products/gas-turbines/tm2500)

**Externally verified / independent data**
- Reliability history: "During the third quarter of 2018, Gas Power Systems recorded a $0.2 billion pre-tax charge related to an oxidation issue within the HA and 9FB Stage 1 turbine blades, resulting in increased warranty and maintenance reserves" — [GE FY2018 10-K, filed 26 Feb 2019, company (former parent; audited filing)](https://www.sec.gov/Archives/edgar/data/40545/000004054519000014/ge10-k2018.htm)
- US fleet benchmark: EIA average tested heat rate for natural-gas combined cycle 7,535 Btu/kWh in 2025 (7,655 in 2015); gas turbine simple cycle 10,975; internal combustion 8,853 (basis not stated on the page) — [EIA Electric Power Annual Table 8.2, accessed 14 Nov 2026, independent](https://www.eia.gov/electricity/annual/html/epa_08_02.html)
- Supplier data: Howmet (hot-section castings incl. airfoils) gas-turbine revenue $349M in Q3 2026 vs $241M (+45%), $954M in 9M 2026 vs $678M; CEO John Plant cited "extraordinary addition to output and… increase in market share" and customers "looking to increase volumes beyond previous expectations"; capex to stay elevated beyond 2027 for gas turbines — [Howmet Q3 2026 10-Q, filed 29 Oct 2026](https://www.sec.gov/Archives/edgar/data/4281/000000428126000036/hwm-20260930.htm); [Howmet Q3 2026 release (8-K Ex. 99.1), 29 Oct 2026](https://www.sec.gov/Archives/edgar/data/4281/000110465926119857/tm2628456d1_ex99-1.htm) (independent)

**Limits and constraints (company statements)**
- Castings/forgings: 2026 output limited to "the same amount of forgings and castings"; F-class easier to make than H (Jan 2025) — [Q4 2024 call, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01222025.pdf); 2028 step-up depends on "castings and forgings arriving in 27"; "significant supply chain capacity" secured (Jul 2026) — [Q2 2026 call, company](https://www.webull.com/news/15271049358287872); sole-/limited-source inputs include semiconductors and "specialty metals and rare earths" — [FY2025 10-K, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000015/gev-20251231.htm)
- Ambient/part-load: ratings are at ISO conditions and "actual performance will vary with site conditions, fuel, and ambient conditions"; LMS100 claims part-load efficiency comparable to most turbines at full load (no numbers) — [LM6000](https://www.gevernova.com/gas-power/products/gas-turbines/lm6000), [LMS100](https://www.gevernova.com/gas-power/products/gas-turbines/lms100) pages (company)
- Load swings: MV-UPS "buffers sudden shifts in facility demand so they aren't passed back to the grid or onsite generation" and helps "protect gas turbines… from sharp load fluctuations" — [release, 24 Aug 2026, company](https://www.gevernova.com/news/press-releases/ge-vernova-introduces-medium-voltage-ups-help-accelerate-buildout-ai-factories)
- Base-load economics: "a lot of the data centers, AI will be H class" because they need power 24/7 and "the efficiency is a given" (Strazik, Jan 2025) — [Q4 2024 call, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01222025.pdf)

### Inferences
- If EIA's 7,535 Btu/kWh is on the usual HHV basis, it equals ~45% HHV (~50% LHV) for the average US combined-cycle plant, versus GEV's ~5,300 Btu/kWh (≈64% LHV, new-and-clean ISO) for a 7HA.03 2x1 — i.e., new HA plants are rated ~20–25% more fuel-efficient than the fleet average, but plant-level field heat rates for HA units were not checked (researcher calculation; basis assumption flagged).
- 50% hydrogen by volume corresponds to only roughly a quarter of fuel energy (hydrogen's volumetric heating value is about one-third of methane's), so CO2 reduction at the demonstrated HA blend limit is modest (physics-based estimate, not a GEV figure).
- Solid ground? On the evidence gathered: aeroderivative and F-class technology is long-proven by fleet hours; HA technology is commercially established (128 units, >4M hours) after an early, disclosed blade-oxidation issue; the unproven parts are fuel transition (high-H2, ammonia), new power-electronics products (MV-UPS, SST) and direct load-following of AI clusters. The main engineering risk to "fast power" is manufacturing throughput (castings/forgings, factory ramp), not turbine physics.

### Gaps
- No third-party verification (EPRI, ASME paper, Guinness certificate) of the 62.22%/63.08% efficiency records could be opened; Nishi-Nagoya (Chubu) record details not retrieved.
- No independent hydrogen co-firing test reports (e.g., Long Ridge Ohio) retrieved; no NOx data for high-H2 runs.
- No measured part-load or ambient derating curves; no field data on HA/aero response to AI-training load transients; no plant-level EIA-923 heat rates for HA plants (e.g., Exelon/Constellation Texas units).
- PCC (Berkshire Hathaway) commentary on industrial gas-turbine castings not retrieved.

---

## 10. Cross-examination and contradictions

### Takeaway
GE Vernova's financial and capacity claims check out against its own filings and its casting supplier (Howmet), but several "speed to power" and backlog-quality claims conflict either internally or with customer evidence: installation and time-to-COD figures vary by document; half of the 122 GW is reservations, and a single customer (SoftBank) has cancelled a reported 13 GW; named data-centre partners (Chevron, NRG, NextEra) do not mention GE Vernova arrangements in their latest 10-Qs.

### Cited Findings
1. **Time to power (internal inconsistency).** Claim: LM2500 ship-to-COD "~1.5 months" — [GEV Investor Update deck, 9 Dec 2025, company](https://www.gevernova.com/sites/default/files/gev_webcast_presentation_12092025.pdf); TM2500 power "within 30 days of contract signature" — [TM2500 page, company](https://www.gevernova.com/gas-power/products/gas-turbines/tm2500). Versus: an aero unit "could be six months" to commission (Strazik, 22 Jul 2026) — [Q2 2026 call, company](https://www.webull.com/news/15271049358287872); and aero capacity "sold out far into the future" (Strazik, 28 Oct 2026) — [Q3 2026 call, company](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/). The same LM2500 page gives installation as "<30 days" and "as few as two weeks" — [LM2500 page, company](https://www.gevernova.com/gas-power/products/gas-turbines/lm2500).
2. **Speed-to-power for heavy-duty.** Claim: GEV is meeting data-centre demand at scale. Versus Strazik's own admission that smaller competitors' units provide "earlier power that truthfully, we cannot provide" — [Q4 2025 call, 28 Jan 2026, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf).
3. **Backlog quality / SRAs.** Claim: 122 GW "under contract" and ≥130 GW by YE2026 — [Q3 2026 release, company](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000162/gevpressrelease3q26.htm). Versus: SRAs (58 GW) are outside RPO and counterparties "may not place orders… at all" — [FY2025 10-K, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000015/gev-20251231.htm); WSJ-reported cancellation of >13 GW of reservations "mostly from GE Vernova" by SoftBank, with $2.9B of non-refundable prepayments forfeited — [24/7 Wall St., 12 Nov 2026, independent](https://247wallst.com/investing/2026/11/12/softbank-cfo-says-there-is-no-such-default-after-musks-turbine-claim-but-a-3-7b-charge-on-scrapped-turbine-orders-suggests-elon-was-onto-something/). GEV: "no negative or positive impact" (same source); GEV's Q3 2026 release (28 Oct, before SoftBank's 10 Nov disclosure) reports SRAs falling 63→58 GW, attributing the change to conversions and new signings, with no cancellation line — [Q3 2026 release, company](https://www.sec.gov/Archives/edgar/data/0001996810/000199681026000162/gevpressrelease3q26.htm). Elon Musk (6 Nov 2026, X): "SoftBank is defaulting on their turbine orders"; SoftBank CFO Yoshimitsu Goto (10 Nov): "There is no such default" — [24/7 Wall St., 12 Nov 2026, independent](https://247wallst.com/investing/2026/11/12/softbank-cfo-says-there-is-no-such-default-after-musks-turbine-claim-but-a-3-7b-charge-on-scrapped-turbine-orders-suggests-elon-was-onto-something/).
4. **SoftBank charge split (source conflict).** $0.8B for contract changes/settlements — [24/7 Wall St., 12 Nov 2026](https://247wallst.com/investing/2026/11/12/softbank-cfo-says-there-is-no-such-default-after-musks-turbine-claim-but-a-3-7b-charge-on-scrapped-turbine-orders-suggests-elon-was-onto-something/) vs $0.9B — [Yahoo Finance, 11 Nov 2026](https://finance.yahoo.com/markets/stocks/articles/ge-vernova-stocks-rise-nearly-183214486.html) (both independent).
5. **Start-of-2025 GW baseline (internal).** "We moved into 2025 with 46GW on contract" (Strazik, 28 Jan 2026) — [Q4 2025 call, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf); versus Jan 2025 statement that 2024 added "9 gigawatts of slot reservation agreements" — [Q4 2024 call, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01222025.pdf) — and Q1 2025's 29 GW backlog/21 GW SRAs after adding 7 GW of each — [Q1 2025 release, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681025000072/gevpressrelease1q25.htm). The three statements cannot be reconciled without undisclosed conversion/shipment figures for Q1 2025.
6. **Customer confirmation of named data-centre deals.** GEV materials describe Chevron/Engine No. 1 (seven 7HA, up to 4 GW, deliveries from 2026) — [GEV article, 16 Apr 2025, company](https://gevernova.com/gas-power/resources/articles/2025/meeting-data-center-demand-with-chevron) — but Chevron's Q3 2026 10-Q has no mention of the venture, GE Vernova or data centres — [Chevron 10-Q, 5 Nov 2026, independent](https://www.sec.gov/Archives/edgar/data/93410/000009341026000200/cvx-20260930.htm). NRG's Q3 2026 10-Q does not name GE Vernova or a 5.4 GW programme — [NRG 10-Q, 9 Nov 2026, independent](https://www.sec.gov/Archives/edgar/data/1013871/000101387126000025/nrg-20260930.htm); GEV's own NRG release gives no GW — [GEV release, 26 Feb 2025, company](https://www.gevernova.com/news/press-releases/nrg-energy-ge-vernova-kiewit-accelerating-new-generation-capacity-support-demand). Crusoe (customer) does confirm its 29-unit order — [Crusoe newsroom, 22 Jul 2025, independent–customer](https://www.crusoe.ai/resources/newsroom/ge-vernova-and-crusoe-announce-major-29-unit-gas-turbine-deal).
7. **Crusoe/Abilene allocation (source conflict, unverified).** Search-result summaries: Tom's Hardware (citing SemiAnalysis) says 29 LM2500XPRESS units were acquired for Stargate Abilene with permits for only 10 turbines; Cleanview cites permit documents showing 5 LM2500XPRESS units plus Solar Titan 350s (360 MW initial). Crusoe/GEV name no sites — [Crusoe newsroom, independent–customer](https://www.crusoe.ai/resources/newsroom/ge-vernova-and-crusoe-announce-major-29-unit-gas-turbine-deal); [Cleanview report landing page (paywalled), independent](https://cleanview.co/reports/behind-the-meter-data-centers/full-report/stargate-abilene); [Tom's Hardware, independent](https://www.tomshardware.com/tech-industry/artificial-intelligence/openai-follows-elon-musks-lead-gas-turbines-to-be-deployed-at-its-first-stargate-site-for-additional-power).
8. **Pricing statements.** Jan 2026: SRAs "10 to 20 points" above backlog — [Q4 2025 call, company](https://gevernova.com/sites/default/files/gev_webcast_transcript_01282026.pdf); Oct 2026: 2026 order price/kW "directionally" ~50% above 2025 — [Q3 2026 call, company](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/). Not necessarily contradictory: Strazik attributes per-kW swings to mix (aeros carry higher $/kW), so the 50% figure is not a like-for-like price increase.
9. **Hydrogen capability.** LM2500 page: "Up to 75%" H2 — [LM2500 page, company](https://www.gevernova.com/gas-power/products/gas-turbines/lm2500); Nov 2026 release: LM2500XPRESS "validated" up to 50% in DLE — [release, 10 Nov 2026, company](https://www.gevernova.com/news/press-releases/ge-vernova-advances-hydrogen-capabilities-aeroderivative-gas-turbines-new-milestones) (combustor configuration may differ; not explained).
10. **Efficiency.** Vendor ratings of 63–64%+ CC LHV — [7HA](https://www.gevernova.com/gas-power/products/gas-turbines/7ha)/[9HA](https://www.gevernova.com/gas-power/products/gas-turbines/9ha) pages (company) — vs. the 2017 promise of 65% "by the early 2020s" — [GE, 4 Dec 2017, company](https://www.ge.com/news/press-releases/ha-technology-now-available-industry-first-64-percent-efficiency) — and the US combined-cycle fleet average of 7,535 Btu/kWh — [EIA, independent](https://www.eia.gov/electricity/annual/html/epa_08_02.html).
11. **Tariff estimates.** $300–400M estimated for 2025 (Apr 2025) — [Q1 2025 release, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681025000072/gevpressrelease1q25.htm) vs ~$250M actual — [FY2025 10-K, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000015/gev-20251231.htm).
12. **Capacity vs supplier.** GEV's ramp to 5.3 GW/quarter — [Q3 2026 10-Q, company](https://www.sec.gov/Archives/edgar/data/1996810/000199681026000163/gev-20260930.htm) — is consistent with Howmet's +45% y/y gas-turbine revenue and "customers looking to increase volumes beyond previous expectations" — [Howmet release, 29 Oct 2026, independent](https://www.sec.gov/Archives/edgar/data/4281/000110465926119857/tm2628456d1_ex99-1.htm) (Howmet does not name GE Vernova).
13. **Customer count basis.** "About 100 customers in 26 countries" (Jul 2026) vs "25 countries" (Oct 2026); "20% of total gas turbine contracts" (May 2026) vs "20% are for data centers" of ~100 customers (Jul/Oct 2026) — unit of measure not specified — [HA release, 26 May 2026](https://www.gevernova.com/news/press-releases/ge-vernova-ha-gas-turbine-fleet-surpasses-4-million); [Q2 2026 call](https://www.webull.com/news/15271049358287872); [Q3 2026 call](https://www.fool.com/earnings/call-transcripts/2026/10/28/ge-vernova-gev-q3-2026-earnings-call-transcript/) (company).

### Inferences
- The strongest independent confirmations are financial (SEC filings), supplier-side (Howmet) and one customer (Crusoe). The weakest links are the 2025 "headline" data-centre partnerships, whose firmness and 2026 status are not confirmed by the partners' own filings.

### Gaps
- Competitor cross-checks (Siemens Energy, Mitsubishi Power, Caterpillar/Solar, Bloom backlog and lead times), McCoy Power Reports market shares and Wood Mackenzie cost/lead-time data were not retrieved in this session.

---

## 11. What could not be found or verified

### Takeaway
Most gaps concern independent verification of customer deals, legal dockets, third-party technical certification and market-share data. The session's shared web-search quota ran out mid-research, so items needing open-web discovery (news, dockets, market-data firms) could not be pursued; all items below remain open.

### Cited Findings
- Guinness World Records page for "most efficient combined-cycle power plant" returned HTTP 404 — [Guinness URL, accessed 14 Nov 2026, independent](https://www.guinnessworldrecords.com/world-records/most-efficient-combined-cycle-power-plant)
- LM2500XPRESS and LM9000 product URLs returned HTTP 404 — e.g. [LM9000 URL attempted, accessed 14 Nov 2026, company](https://www.gevernova.com/gas-power/products/gas-turbines/lm9000)
- Cleanview's Stargate Abilene report is paywalled (landing page only; "59 behind-the-meter data centers with about 90 GW of planned self-generation") — [Cleanview, accessed 14 Nov 2026, independent](https://cleanview.co/reports/behind-the-meter-data-centers/full-report/stargate-abilene)
- Business Wire copy of the 9 Dec 2025 release returned 403 (the GEV-hosted PDF was used instead); FourWeekMBA article on SoftBank/SRAs returned 403 — [FourWeekMBA URL, independent](https://fourweekmba.com/ai-softbanks-3-7b-turbine-cut-tests-ge-vernovas-58-gw-slots/)

### Inferences
- None beyond those stated in earlier sections.

### Gaps
- **Customers**: 2026 status of Chevron/Engine No. 1 (sites, FID, order vs SRA), Homer City (turbine model confirmation, air permit, tenant), NRG 5.4 GW programme, NextEra–GE Vernova partnership terms; any xAI, Meta, Microsoft, Oracle, OpenAI or Middle East data-centre turbine contracts with GE Vernova; the reported May 2025 "$14.2B" Saudi package; whether all 29 Crusoe units were delivered and where installed.
- **Order book**: GW attributed to data centres; SRA deposit sizes, refund/cancellation terms; whether SoftBank's ~13 GW were in GEV's SRA balance and when they were removed; Q4 2024 backlog/SRA split.
- **Capacity**: aeroderivative production capacity; quoted lead times for transformers, switchgear, breakers, HVDC; Prolec plant-by-plant capacity.
- **Legal**: Vineyard Wind litigation docket (court, filing date, claims); any securities class action; patent disputes (incl. Siemens Gamesa); air-permit disputes involving GE turbines at data-centre sites (e.g., TCEQ permits at Abilene); Section 232 investigation specifics affecting GEV.
- **Science**: third-party verification of efficiency records (Bouchain 62.22%, Nishi-Nagoya); EPRI/ASME papers on HA performance, hydrogen tests (e.g., Long Ridge), part-load/ambient derating; field data on following AI-training load swings; EIA-923 plant-level heat rates for HA plants; details of the 2018–2019 HA blade issue at specific plants (e.g., Exelon's Texas units) beyond GE's 10-K charge; PCC commentary.
- **Market data**: McCoy Power Reports and Wood Mackenzie gas-turbine market shares, prices ($/kW) and lead times; competitor (Siemens Energy, Mitsubishi Power, Solar Turbines, Bloom) backlog comparisons as of Q3 2026.
- **Ownership**: Q3 2026 13F-based top-10 holder list; BlackRock's current stake.
- **Targets**: March 2024 Investor Day multi-year targets; original BWRX-300 milestone dates (Darlington first power; Clinch River permit target).
