# Hitachi Energy (wholly owned by Hitachi, Ltd.): supplier of fast power for data centres. Fact file as of 14 November 2026

Conventions: Hitachi fiscal years run April to March (FY2025 = April 2025 to March 2026; H1 FY2026 = April to September 2026). Each source is tagged [company] (Hitachi or Hitachi Energy releases, filings, investor decks, executive statements) or [independent] (customers, regulators, journalists, analysts, papers, tertiary references). "Derived" means arithmetic on reported figures, not a reported number. "Visual reading" means a value read off a company chart that has no data labels, so it is approximate. Midway through the work the shared web-search quota ran out, so later items rely on direct fetches of URLs already identified and on Hitachi primary PDFs (see section 11).

---

## (1) Products and stage

### Takeaway
Hitachi Energy sells nearly the whole chain for connecting a large load to the grid: power transformers, high-voltage switchgear (including SF6-free EconiQ), HVDC (LCC and VSC/"HVDC Light"), STATCOM/SVC Light and static frequency converters, grid automation and energy-management software, grid-forming BESS, and services (HMAX Energy). Since 2025–26 it has packaged these as a "grid-to-rack" data-centre offering, built on containerised/standardised substations and a solid-state-transformer (SST) 800 V DC architecture being developed with NVIDIA. It has also signed partnerships covering on-site generation: Ansaldo gas turbines plus Hitachi frequency converters, X LABS behind-the-meter parks, and Mission Critical Group modular power. The core grid products are mature and shipping at scale. The SST/800 V DC work, the energy-as-a-service models and the partnership packages are early stage (MoUs, development, first projects in the early 2030s).

### Cited Findings
**Core portfolio and claimed market positions**
- Hitachi Energy claims the No.1 market share in transformers ("1 in 6 transformers in the world installed"), in high-voltage switchgear ("1 in 4 HV switchgear in the world"; "leading company in SF6-free HV switchgear"), in grid integration, i.e. HVDC and power quality (">175 GW of HVDC links connected to power systems"), and in grid automation ("supports 50% of the world's top 250 utilities"). It also claims the No.1 installed base in services (">500,000 assets in >190 countries, ~US$240bn"). Footnote: BU market shares are "Hitachi Energy estimates". — [Hitachi Energy Investor Day 2026, CEO deck "Powering growth: Strategic outlook", slide 5 (3 Nov 2026, Japanese version)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company]
- The June 2025 version of the same slide claimed ">150 GW of HVDC links" and an installed base of ">500,000 assets, $230bn value in 140+ countries", with the footnote "BU market share based on internal estimates on unconsolidated market – indicative". — [Hitachi Investor Day 2025, Energy Business Strategy, slide 1-2 (11 Jun 2025)](https://www.hitachi.com/content/dam/hitachi/global/en/press/articles/2025/06/0611/20250611_02_energy_en.pdf) [company]
- Legacy scope at the acquisition: ABB Power Grids had four segments. Grid Automation covered protection/control and EMS. Grid Integration covered digital substations, system integration, HVDC and power semiconductors. High Voltage Products included GIS. Transformers covered power, distribution and traction. ABB had "around 120 HVDC projects ... more than 130,000 megawatts ... about half of the global installed base". — [Hitachi press release "Hitachi to Strengthen Energy Solutions Business with the Acquisition of ABB's Power Grids Business" (17 Dec 2018)](https://www.hitachi.com/content/dam/hitachi/global/en/press/articles/2018/12/1217/f_181217.pdf) [company]

**Data-centre-specific offering (2025–2026)**
- "Grid-to-rack" map: Hitachi Energy says it covers the HV grid connection, the HV substation (automation, protection and control), BESS and e-STATCOM, energy/power-management systems and services (HMAX Energy). It says it "partly" covers MV/LV distribution and the LV AC or 800 V DC feed to racks. Footnote: "800V DC includes solid-state transformer technology. Developing 800V DC architecture for next-generation AI factories in collaboration with NVIDIA." Generation is shown as covered through the Ansaldo partnership. — [CEO deck, slides 30–31 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company]
- Schierenbeck (10 Jun 2026): for data centres "it is not only transformers; it is the grid connection ... transformers, substations, and partly even the distribution — the solid-state transformers at the medium-voltage level". He attributed success to having "started with containerized solutions", because data-centre customers specify function and accept "standardized solutions". On the SST: "the inverter is combined together with the transformer in one piece, which saves space. While the cost is slightly higher, proper design can ultimately lead to a slight improvement in efficiency". He said it "is not a completely new concept or technology". — [Hitachi Investor Day 2026 Q&A summary (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_06_qa_session_en.pdf) [company]
- Data-centre slide claims: "Uniquely positioned due to fast delivery times and standardization (e.g. containerized or SST 800V)"; "Market dynamics, such as shift from CAPEX to OPEX models"; "Repeatable solution to accelerate deployment". — [Hitachi Investor Day 2026, Energy Business Strategy, slide 16 (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_01_energy_en.pdf) [company]
- Energy-as-a-service is being explored. Schierenbeck said Hitachi Energy offers to "lease or rent our equipment ... power by the hour" and that this "could be a new business line". — [Q&A summary (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_06_qa_session_en.pdf) [company]. The CFO deck lists "third-party financing solutions", "grid connection as-a-service", "independent energy ecosystems (energy hubs)" and "minority investments" with financial partners. — [Hitachi Energy Investor Day 2026, CFO deck "Financial performance and outlook", slide 17 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_04_cfo.pdf) [company]
- **Ansaldo Energia partnership (on-site/bridge generation):** Ansaldo heavy-duty gas turbines (50 Hz) are combined with Hitachi Energy static frequency converters (a "digital gearbox", 50 Hz to 60 Hz) and grid technology, aimed at US data centres (60 Hz) and other 50 Hz markets, drawing on Shermco for services. The stated benefits are early power from grid plus on-site generation, isolating turbines from grid volatility, and staged capacity. The reference concept is the Datteln 4 plant (1,100 MW, operating since 2020), which feeds Deutsche Bahn's 16.7 Hz network through a 413 MW static frequency converter supplying about 25% of rail-traction peak demand. — [CEO deck, slides 31–34 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company]. DCD reported a non-binding MoU with Ansaldo Energia (October 2026). This comes from a search-result snippet; the page returned 403. — [DCD](https://www.datacenterdynamics.com/en/news/hitachi-energy-teams-up-with-ansaldo-to-develop-integrated-power-solutions-for-data-center-sector-and-grid/) [independent]
- **X LABS (12 May 2026):** a "strategic collaboration agreement" to develop GW-scale behind-the-meter energy parks for AI data centres in North America on an energy-as-a-service model, through SPVs owned and run by X LABS. Hitachi supplies T&D, grid interconnection and EMS including BESS. Hitachi Energy contributes HV T&D, grid stabilisation and power quality. The first park is to be completed in the "early 2030s". No contract value was given. — [Hitachi release (12 May 2026)](https://www.hitachi.com/en/press/articles/2026/05/0512/) [company]
- **Mission Critical Group (16 Sep 2026):** an MoU covering end-to-end HV/MV/LV solutions, cross-selling and joint modular data-centre projects, plus joint HMAX Data Center development. MCG makes switchgear, e-houses, power skids, backup power and transformers in more than 18 US factories. No value or equity was disclosed. — [Hitachi release (16 Sep 2026)](https://www.hitachi.com/en-us/press/hitachi-and-mission-critical-group-enter-strategic-partnership-to-accelerate-joint-development-and-global-expansion-of-data-center-solutions/) [company]
- **HMAX Data Center (3 Sep 2026):** a Hitachi-group (not Hitachi Energy) operations suite covering energy, IT and cooling. Its first offering, "HARC for Data Center" from Hitachi Digital Services, launched in North America. Future offerings will combine it with Hitachi Energy products, which the release does not name. — [Hitachi release (3 Sep 2026)](https://www.hitachi.com/en/press/articles/2026/09/0903c/) [company]
- **HMAX Energy** (AI-enabled service suite) launched on 23 Mar 2026. — [Hitachi FY2025 results outline (27 Apr 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/04/260427/2025_Anpre.pdf) [company]. Reference: an HMAX Energy contract with a "top-3 hyperscaler" in Thailand, with engineers on three sites 24/7, full O&M coverage and an expert on site within 15 minutes in emergencies. — [CEO deck, slide 24 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company]

**HVDC, power quality, grid-forming and storage**
- HVDC Light (VSC) has been offered since 1997, "from tens of MW up to about 3,000 MW and ±640 kV", with grid-forming control (black start, voltage support, fault ride-through). Other products: SVC Light Enhanced (STATCOM plus supercapacitors, grid-forming via the MACH control system); SVC Light STATCOM (up to 69 kV direct connection, >±400 Mvar); about 100 grid-forming BESS deployed (virtual synchronous machine control); and SFC Light/PCS6000 frequency converters (>1.5 GW combined). Example: Amprion's Opladen SVC Light STATCOM, ±300 Mvar, commissioned 2023. — [Hitachi Energy blog "Applying grid-forming converters to enhance stability..." (10 Apr 2026)](https://www.hitachienergy.com/news-and-events/blogs/2026/04/applying-grid-forming-converters-to-enhance-stability-in-current-and-future-power-systems) [company]
- Mumbai HVDC city-centre infeed (Kudus–Aarey) for Adani Energy Solutions: VSC HVDC, up to 1,000 MW (the Aarey upgrade took capacity from 250 MW to 1,000 MW), 50 km of underground HVDC cable, reported commissioned. — [Hitachi release (15 Apr 2026)](https://www.hitachi.com/en/press/articles/2026/04/0422b/) [company]

**SF6-free switchgear**
- "1,000+ innovative EconiQ units sold" (FY2025 highlight). — [Investor Day 2026 Energy deck, slide 12 (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_01_energy_en.pdf) [company]
- National Grid (UK) installed a fluoronitrile-based SF6 replacement in Kent in 2021. This is a tertiary source citing a Bloomberg-hosted press release of 10 Dec 2021. — [Wikipedia "Hitachi Energy" (accessed 14 Nov 2026)](https://en.wikipedia.org/wiki/Hitachi_Energy) [independent]

**Adjacent Hitachi-group items (not Hitachi Energy)**
- UPS and distribution transformers for data centres are sold by Hitachi's Connective Industries sector (Industrial Products). Its FY2026 drivers include "Higher sales of new energy-efficiency standard-compliant distribution transformers and UPS ... including for data centers". — [Hitachi H1 FY2026 results outline (28 Oct 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/10/261028/2026_2Qpre.pdf) [company]
- Shermco (North American electrical services): Hitachi Energy made a minority investment with Blackstone in October 2025 and is "jointly developing capabilities to serve hyperscalers building next-generation AI factories". — [Hitachi Integrated Report 2026, Energy section](https://www.hitachi.com/content/dam/hitachi/global/en/ir/media/library/integrated/2026/ar2026e_10.pdf) [company]. Canduct Group acquisition (Energy) completed in Q2 FY2026. — [H1 FY2026 outline (28 Oct 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/10/261028/2026_2Qpre.pdf) [company]

### Inferences
- Stage by product line: transformers, GIS/AIS, LCC and VSC HVDC, STATCOM/SVC and automation are mature, with decades of fleet history. Data-centre-specific elements (SST/800 V DC, energy-as-a-service, X LABS parks, Ansaldo turbine plus frequency-converter packages, MCG modular projects) were at development or MoU stage as of November 2026, and none had a disclosed binding order value.
- Hitachi Energy offers no turbines or engines of its own. Its "fast power" route to on-site generation runs through partners, with Hitachi supplying grid integration, frequency conversion, BESS and controls.
- No synchronous-condenser product appears in the Hitachi Energy materials reviewed. Grid-forming capability is offered through power electronics (HVDC Light, SVC Light Enhanced, BESS).

### Gaps
- No sourced list of discrete 2024–2026 data-centre product launches (named containerised substation SKUs, SST product name and ratings, MV switchgear or dry-type transformer lines for data centres).
- No sourced information on synchronous condensers or dry-type transformer ranges.
- The Neoix MoU (hyperscale data centres in Europe and North Africa, May 2026) and a reported India "grid-to-rack" strategy with a "30% market share of data-centre infrastructure spending" target appeared only in search-result snippets. They were not verified.

---

## (2) Technology and roadmap with dates

### Takeaway
The roadmap combines very large capacity expansion with power-electronics and digital technology. Specifically: 525 kV, 2 GW VSC-HVDC as the standard building block (Amprion and TenneT links operating around 2030), grid-forming converters, SST/800 V DC with NVIDIA (no date), static frequency converters linking 50 Hz turbines to 60 Hz loads, HMAX Energy/AI services (from March 2026), and AI-driven productivity targets to 2030. Most dates are targets for 2027–2030.

### Cited Findings
- **HVDC standardisation:** the Amprion V48/V49 (Korridor B) converters operate at 525 kV, "the voltage level adopted as the standard for the latest generation of HVDC links", at 2 GW per link. Operation is scheduled for "early 2030". The award followed a September 2023 capacity reservation agreement. — [Amprion press release (Dec 2024)](https://www.amprion.net/Press/Press-Detail-Page_76673.html) [independent – customer]; [Hitachi release (Dec 2024)](https://www.hitachi.com/en/press/articles/2024/12/1224/) [company]
- **TenneT 2GW Program:** fourteen 2 GW grid-connection systems. Hitachi Energy and Petrofac signed a framework for six of them (March 2023). — [Ocean Energy Resources (14 May 2026)](https://ocean-energyresources.com/2026/05/14/tennet-partially-terminates-contract-with-offshore-projects-consortium/) [independent]
- **Grid-forming:** German TSOs have required new grid-connected converters to be grid-forming capable since 2020. Hitachi cites a 2007 Estonia field test in which a VSC-HVDC station restored an AC system from zero and started a 250 MW thermal unit. Validation of its grid-forming products is described as EMT simulation and its own MACH software-in-the-loop testing. — [Hitachi Energy blog (10 Apr 2026)](https://www.hitachienergy.com/news-and-events/blogs/2026/04/applying-grid-forming-converters-to-enhance-stability-in-current-and-future-power-systems) [company]
- **800 V DC/SST:** "Developing 800V DC architecture for next-generation AI factories in collaboration with NVIDIA" (no date given). — [CEO deck, slide 30 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company]
- **AI and digital productivity roadmap:** a single ERP after the ABB carve-out added US$150m a year to adjusted EBITA by FY2023. Automation and analytics in the supply chain added US$200m a year by FY2025. Digital/physical AI is targeted to add more than US$350m a year by FY2030, raised from "$250+M p.a. by 2030" in June 2026. — [CEO deck, slide 21 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf); [Investor Day 2026 Energy deck, slide 11 (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_01_energy_en.pdf) [company]. The June 2026 deck also cites "Operational efficiency and AI programs improve cumulative profit by >$2B by 2030" and a manufacturing shift "from MTO to MTS" (make-to-order to make-to-stock). [company]
- **Services:** a dedicated Service BU was set up in April 2025. Services are to rise from about 15% to more than 30% of revenue by FY2035, with a 15–20% CAGR from FY2024 to FY2030. — [Integrated Report 2026, Energy](https://www.hitachi.com/content/dam/hitachi/global/en/ir/media/library/integrated/2026/ar2026e_10.pdf) [company]. Service revenue was about US$1.5bn (FY2021), about US$2.5bn (FY2024) and US$3.1bn (FY2026), against a target of US$3.7bn (FY2027) and US$6–8bn (FY2030). Service book-to-bill was 1.09 (FY2021), 1.28 (FY2024) and 1.51 (FY2026). — [CFO deck, slide 16 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_04_cfo.pdf) [company]
- **Company demand assumptions, November 2026:**
  - Hitachi Energy's addressable market (constant currency): about US$285bn (2025), about US$400bn (2030, ~7% CAGR) and about US$500bn (2035, ~5% CAGR).
  - Demand growth from 2020 to 2050: transformers 3x, HV switchgear 3–5x, HVDC 4x, BESS >10x, STATCOM 5–10x, power electronics 6–8x.
  - TSO capex 2026–2035 of US$2.4tn across 201 TSOs: APAC US$864bn, Europe US$840bn, North America US$504bn, Middle East US$120bn.
  - Hitachi expects a "power super-cycle" of about 10–15 years.
  - Source: [CEO deck, slides 10–12 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company]
- **US data-centre power-equipment capex (Hitachi in-house model):** US$29bn (2025), US$41bn (2026), US$62bn (2027), US$86bn (2028), US$108bn (2029), US$139bn (2030), about US$465bn cumulative. This draws on McKinsey's estimate of 80 GW of cumulative additions in 2026–2030. Hitachi says power infrastructure is the "critical bottleneck": earlier US build-outs had 1–3 year lead-up periods, whereas the new phase of grid connection, generation and storage takes 5–15 years. — [CEO deck, slides 26 and 28 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company, citing McKinsey and Bloomberg]
- **"Edge" adjacencies:** about US$130bn of market opportunity by 2035, of which core substations about US$60bn+ and new offerings about US$70bn, e.g. "data centers needing energy hubs". — [CEO deck, slide 13 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company]
- **Nuclear (group context):** the first BWRX-300 SMR (GE Vernova Hitachi JV) reached FID, with construction started in Canada. — [Investor Day 2026 Energy deck, slide 2 (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_01_energy_en.pdf) [company]

### Inferences
- The data-centre roadmap reuses technology Hitachi has deployed at scale in other settings: containerised substations, rail static frequency converters and dry transformers, VSC converters. The commercial models (SST at GW scale, energy-as-a-service, turbine plus frequency-converter energy parks) are not proven at data-centre scale in the sources reviewed.
- Several roadmap items depend on partners (NVIDIA, Ansaldo, X LABS, MCG, Shermco) rather than solely on Hitachi Energy's in-house product lines.

### Gaps
- No dated SST/800 V DC product launch, pilot site or customer was found.
- No independent (non-Hitachi) validation of Hitachi Energy grid-forming performance was found, for example a GB Grid Code GC0137 compliance test or AEMO assessments.

---

## (3) Milestones met or missed

### Takeaway
On financial targets, Hitachi Energy has repeatedly met or beaten its own plans. The FY2027 margin target of 13–15%, set in June 2025, was reached in FY2025 (13.4%). The FY2026 outlook (15.7%, US$23.65bn) passes the FY2027 revenue target set in June 2025 (US$23bn+), and targets have been raised at every investor event since. On physical capacity, plant timelines run to 2028–2029. The flagship South Boston plant broke ground on 29 June 2026, about ten months after it was announced, with a 2029 completion goal, and a company executive said it was "a little behind where we want it to be". No disclosed HVDC penalty was found. The TenneT/Petrofac partial termination and Middle East disruption are the documented execution frictions.

### Cited Findings
**Financial targets: promise and outcome**
- *FY2027 adj. EBITA margin target:* in June 2025 Hitachi Energy set "Adj. EBITA Margin ... 13-15%" for FY2027 and a revenue CAGR of 13–15% from FY2024 to FY2027, scaling to "$30+bn by 2030". — [Hitachi Investor Day 2025 Energy deck, slide 4-4 (11 Jun 2025)](https://www.hitachi.com/content/dam/hitachi/global/en/press/articles/2025/06/0611/20250611_02_energy_en.pdf) [company]
  - *Outcome:* the FY2025 actual was 13.4% (US$2.64bn on US$19.8bn) — [FY2025 results outline (27 Apr 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/04/260427/2025_Anpre.pdf) [company]. The FY2026 forecast is 15.7% (US$3.72bn on US$23.65bn) — [H1 FY2026 outline (28 Oct 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/10/261028/2026_2Qpre.pdf) [company].
- *Progressive raises:* in June 2026 the FY2027 targets became revenue US$26bn (CAGR 19%, previously 13–15%) and margin 15%+ (previously 13–15%) — [Investor Day 2026 Energy deck, slides 2 and 19 (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_01_energy_en.pdf) [company]. In November 2026 the targets became FY2027 revenue US$27bn+ (constant currency), FY2030 US$38bn+ (previously US$33bn+), FY2030 margin 19–21% and FY2030 ROIC 30–40% (previously 25–30%). The "previous" figures are those of the Hitachi Energy Investor Day of October 2025. — [CFO deck, slides 5 and 21 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_04_cfo.pdf) [company]
- *FY2025 guidance against actual:* the initial forecast (28 Apr 2025) was revenue US$18.0bn and adj. EBITA US$2.13bn (11.9%) — [FY2024 results outline (28 Apr 2025)](https://www.hitachi.com/New/cnews/month/2025/04/250428/2024_Anpre.pdf) [company]. The actual was US$19.8bn and US$2.64bn (13.4%) — [FY2025 outline (27 Apr 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/04/260427/2025_Anpre.pdf) [company].
- *FY2026 guidance path:* the April 2026 forecast was US$23.2bn, US$3.32bn and 14.3% — [FY2025 outline (27 Apr 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/04/260427/2025_Anpre.pdf). The October 2026 forecast was US$23.65bn, US$3.72bn and 15.7%, which is "+0.23 BUSD" and "+90 bps" against the previous (July 2026) forecast. Derived from that: the July 2026 forecast was about US$3.49bn and about 14.8%. — [H1 FY2026 outline (28 Oct 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/10/261028/2026_2Qpre.pdf) [company]
- *Schierenbeck's explanation of repeated upgrades:* HVDC projects "normally cover three to four years in execution. Therefore, we include certain risk buffers ... there are some additional bonuses if we energize the lines ahead of schedule or on time, and conversely, if delayed, we have a malus." — [Q&A summary (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_06_qa_session_en.pdf) [company]

**Investment programme: promise and outcome**
- On 7 June 2024 Hitachi Energy committed an "additional $4.5 billion by 2027", complementing US$1.5bn for transformer production announced in April 2024. It included about US$330m for Ludvika (more than 30,000 m² added) and a new Västerås campus for 1,800 employees, with the Swedish workforce growing by 2,000. — [Hitachi release (7 Jun 2024)](https://www.hitachi.com/en/press/articles/2024/06/0607/) [company]
  - *Later framing:* "$6bn 2024-2027" plus "$3bn 2020-2023" equals "$9bn", together with "Targeting >98% contractual on-time delivery" and "Expanding workforce with 15,000 people by 2027" — [Investor Day 2025 Energy deck, slides 3-1 and 3-3 (11 Jun 2025)](https://www.hitachi.com/content/dam/hitachi/global/en/press/articles/2025/06/0611/20250611_02_energy_en.pdf) [company]. In June 2026: ">$6B 2024-2027", ">$9B" in total, ">40 brownfield & greenfield factories", with regional splits Europe >US$1.8bn, North America >US$2bn, India US$450m, South America US$300m — [Investor Day 2026 Energy deck, slide 10 (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_01_energy_en.pdf) [company]. In November 2026: "US$9bn (FY2020–FY2027)", "40+ capacity expansion projects underway", "+5,000 employees/year (FY2025–FY2027)" — [CEO deck, slide 19 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company].
  - *Outcome claimed:* "new and expanded production facilities in Turkey, China, Vietnam, Mexico and Sweden are now operating" (the sites are not named) — [CFO deck, slide 12 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_04_cfo.pdf) [company]. Actual on-time-delivery performance against the >98% target was not disclosed.

**Plant-level timelines**
- *South Boston, Virginia (US$457m large power transformer plant):* announced 4 Sep 2025 with "more than 825 jobs" and no start date — [Hitachi release (4 Sep 2025)](https://www.hitachi.com/en-us/press/hitachi-announces-historic-1-billion-usd-manufacturing-investment-to-power-americas-energy-future/) [company]. Ground was broken on 29 Jun 2026. Greg Callahan, head of the North American transformer business, said "It's about a three-year build cycle by the time we're fully producing" and that the project is "a little behind where we want it to be" (the company is "confident we can pick up the pace"). The goal is completion in 2029. The existing campus has about 850 employees and has operated since 1968. — [WDBJ7 (29 Jun 2026)](https://www.wdbj7.com/2026/06/29/more-than-800-new-jobs-expected-with-building-south-boston-transformer-production-facility/) [independent]; also [Daily Energy Insider (2 Jul 2026)](https://dailyenergyinsider.com/news/52883-hitachi-breaks-ground-on-new-large-power-transformer-production-facility-in-virginia/) and [Electrek (29 Jun 2026)](https://electrek.co/2026/06/29/us-largest-transformer-factory-is-coming-for-the-ai-power-boom/) [independent]
- *Gallman, Mississippi (US$528m transformer factory):* announced 15 Sep 2026 as part of "roughly $1.5 billion" of US manufacturing expansion. Construction is to begin late 2026 and production in 2029, after which production moves from Crystal Springs. The company cited more than 700 jobs; the governor cited 654. This comes from a search-result summary; the page was not fetched. — [T&D World (Sep 2026)](https://www.tdworld.com/utility-business/news/55405686/hitachi-energy-selects-mississippi-for-528m-transformer-factory-to-bolster-us-manufacturing-grid-capacity) [independent]
- *Varennes, Quebec:* about US$100m of modernisation was announced in April 2024, including a new on-site testing facility (~70 jobs). An additional C$270m (US$195m) was announced on 29 Sep 2025 to "nearly triple" annual large power transformer capacity, with about 500 jobs. No completion date was found. This comes from a search-result summary. — [BNN Bloomberg (29 Sep 2025)](https://www.bnnbloomberg.ca/business/2025/09/29/hitachi-energy-spending-270m-to-expand-quebec-transformer-manufacturing-facility/) [independent]; [Hitachi release (Sep 2025)](https://www.hitachi.com/en-us/press/hitachi-energy-invests-an-additional-270-million-cad-to-expand-large-power-transformer-manufacturing-capacity-in-varennes/) [company]
- *Bad Honnef, Germany:* more than €30m announced in February 2024, taking the site to over 15,000 m², "expected to be completed by 2026", with up to 100 jobs. No completion confirmation was found. This comes from a search-result summary. — [pv magazine (23 Feb 2024)](https://www.pv-magazine.de/2024/02/23/hitachi-energy-investiert-ueber-30-millionen-euro-in-transformatorenfabrik/) [independent]
- *India (Karjan, Vadodara):* about ₹2,000 crore for a new large power transformer factory (June 2026), completion scheduled for FY28. The article cites a Hitachi Energy press release. — [GreentechLead (14 Oct 2026)](https://greentechlead.com/power/transformer-orders-in-2026-ge-vernova-hitachi-energy-and-hd-hyundai-electric-capture-power-demand-55939) [independent]

**HVDC and execution events**
- *TenneT 2GW framework (Hitachi Energy/Petrofac, March 2023):* TenneT partially terminated the contract covering Petrofac's scope (announced 23 Oct 2025), saying Petrofac "failed to meet its contractual obligations". A solution was "put in place involving a consortium of Hitachi Energy and a replacement contractor" for IJmuiden Ver Alpha, Nederwiek 1, Nederwiek 3, Doordewind 1, Doordewind 2 and LanWin5. No schedule change was stated. — [offshoreWIND.biz (24 Oct 2025)](https://www.offshorewind.biz/2025/10/24/tennets-2-gw-contract-termination-derails-petrofacs-restructuring-plans) [independent]. Larsen & Toubro joined as the replacement contractor, with Hitachi Energy remaining the core partner. — [Ocean Energy Resources (14 May 2026)](https://ocean-energyresources.com/2026/05/14/tennet-partially-terminates-contract-with-offshore-projects-consortium/) [independent]
- *Middle East disruption (2026):* "some production process delays and other issues have occurred in the Middle East". Hitachi factored in FY2026 risk of –¥40.0bn revenue and –¥20.0bn adj. EBITA (group), citing "Delays in deliveries and execution of large-scale projects in the region" and raw-material shortages. Sectors affected: Energy, CI, Mobility. FY2025 exposure: about ¥470bn of revenue and about 2,900 employees, mainly in Saudi Arabia and the UAE. — [FY2025 outline, p.6 (27 Apr 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/04/260427/2025_Anpre.pdf) [company]. The H1 FY2026 group impact was –¥33.0bn revenue and –¥13.0bn adj. EBITA; the FY2026 forecast impact is –¥43.0bn and –¥23.0bn. — [H1 FY2026 outline, pp.6–7 (28 Oct 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/10/261028/2026_2Qpre.pdf) [company]. Schierenbeck: "if we are doing HVDC projects in Saudi Arabia, supply chains can naturally be impacted." — [Q&A (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_06_qa_session_en.pdf) [company]
- *Delivered:* Mumbai VSC-HVDC city infeed (Adani), reported commissioned 15 Apr 2026. The original contract schedule was not stated. — [Hitachi release](https://www.hitachi.com/en/press/articles/2026/04/0422b/) [company]
- *Data-centre orders:* data-centre orders grew ">150%" year on year in FY2025, and the target is to raise them about fivefold between FY2024 and FY2027. — [Integrated Report 2026, Energy](https://www.hitachi.com/content/dam/hitachi/global/en/ir/media/library/integrated/2026/ar2026e_10.pdf) [company]

### Inferences
- Margin and revenue targets have been beaten one to two years early. The pattern of raising targets at every event (June 2025, October 2025, April 2026, June 2026, July 2026, October 2026, November 2026) is consistent with the conservative risk buffers on HVDC that Schierenbeck described.
- The data-centre-relevant US transformer capacity (South Boston and Gallman) will not produce until 2029 on current timelines. US large-power-transformer supply from these new plants therefore will not arrive within the current AI build-out wave (2026–2028).

### Gaps
- No disclosed project-level HVDC delays, liquidated damages or penalties were found for any specific Hitachi Energy project. Whether the TenneT/Petrofac replacement affected delivery dates is not disclosed.
- No completion confirmations were found for Bad Honnef (target 2026), Varennes or Ludvika/Västerås, and the November 2026 deck's "operating" list does not name the sites.
- No sourced original commercial-operation date was found for the Mumbai HVDC link, so on-time status cannot be judged.

---

## (4) Financials

### Takeaway
Hitachi Energy is now Hitachi's main profit engine.

| | FY2023 | FY2024 | FY2025 | H1 FY2026 | FY2026 forecast (Oct 2026) |
|---|---|---|---|---|---|
| Revenue | ¥1,849bn (US$12.8bn) | US$15.7bn | US$19.8bn | US$11.0bn (+20%) | US$23.65bn |
| Adj. EBITA margin | 8.5% | 11.1% (old definition) | 13.4% | 15.4% | 15.7% (US$3.72bn) |
| Order backlog (period end) | ¥4.7tn | US$43.6bn | US$57.9bn | US$66.9bn / ¥10.5tn | n/a |

Hitachi group FY2025 revenue was ¥10.59tn and adj. EBITA ¥1.31tn. Net cash and the D/E ratio (0.15) are conservative. The November 2026 FY2030 ambition is US$38bn+ revenue at a 19–21% margin.

### Cited Findings
**Hitachi Energy (standalone, as reported within Hitachi)**
- *FY2023 (to Mar 2024):* orders ¥3,415.9bn (+49%), revenue ¥1,849.2bn (+31%), adj. EBITA ¥157.3bn, margin 8.5% (+1.4 pts), end-FY2023 backlog "4.7 trillion yen, YoY +73%". FY2024 forecast at the time: ¥2,066.7bn and ¥205.7bn (10.0%). — [Hitachi FY2023 results outline, pp.12, 21 (26 Apr 2024)](https://www.hitachi.com/New/cnews/month/2024/04/240426/2023_Anpre.pdf) [company]. The June 2024 release said backlog had "more than tripled to over $30 billion since 2020". — [Hitachi release (7 Jun 2024)](https://www.hitachi.com/en/press/articles/2024/06/0607/) [company]. Derived: about US$31bn at end-FY2023 (US$43.6bn ÷ 1.40).
- *FY2024 (to Mar 2025):* orders ¥4,239.6bn (+24%), revenue ¥2,395.5bn (+30%), equal to US$15.7bn (+24% constant currency). Adj. EBITA was ¥266.2bn, equal to US$1.74bn, margin 11.1% (+2.6 pts). Backlog at 31 Mar 2025 was ¥6.5tn (+38%) / US$43.6bn (+40%). The USD order series (bar chart) reads FY2021 US$12.4bn, FY2022 US$16.9bn, FY2023 US$23.8bn, FY2024 US$27.9bn. — [Hitachi FY2024 results outline, pp.6, 15, 26 (28 Apr 2025)](https://www.hitachi.com/New/cnews/month/2025/04/250428/2024_Anpre.pdf) [company]. Note: the 11.1% uses the *old* adj. EBITA definition, which includes equity-method earnings and excludes structural-reform expenses (footnote in the same and later decks).
- *FY2025 (to Mar 2026):* revenue US$19.8bn (+US$4.1bn, +26%), adj. EBITA US$2.64bn (+US$1.15bn), margin 13.4% (+3.9 pts on the updated definition). Backlog was ¥9.2tn (+42%) / US$57.9bn (+33%). The chart shows FY2025 orders of US$32.8bn. FY2023–25 capex was US$2.6bn. Hitachi Energy cites a market CAGR of 13–15% for FY24–FY30, up from 12–14% in April 2025. — [FY2025 results outline, pp.8, 16, 25 (27 Apr 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/04/260427/2025_Anpre.pdf) [company]
- *H1 FY2026 (Apr–Sep 2026):* revenue US$11.0bn (H1 FY2025: US$9.2bn; +20% nominal), adj. EBITA margin 15.4% (12.9%), ROIC 54.4% (41.7%) — [CEO deck, slide 3 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company]. Q2 FY2026 revenue was US$5.60bn (+US$0.83bn, +17%), adj. EBITA US$0.89bn (+US$0.26bn), margin 15.9% (+270 bps). The order backlog at 30 Sep 2026 was ¥10.5tn (+14% against end-FY2025) / US$66.9bn (+16%). — [H1 FY2026 outline, pp.19, 24 (28 Oct 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/10/261028/2026_2Qpre.pdf) [company]. Framework agreements and capacity-reservation agreements of about US$10bn are shown *in addition* to the backlog of more than US$65bn. — [CEO deck, slide 18 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company]
- *FY2026 forecast (28 Oct 2026):* revenue US$23.65bn (+US$3.88bn, +20%), adj. EBITA US$3.72bn (+US$1.08bn; +US$0.23bn against the previous forecast), margin 15.7% (+240 bps YoY; +90 bps against the previous forecast). — [H1 FY2026 outline, p.24](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/10/261028/2026_2Qpre.pdf) [company]
- *Long series (nominal):* revenue FY2021 US$9.6bn, FY2022 US$10.4bn, FY2023 US$12.8bn, FY2024 US$15.7bn, FY2025 US$19.8bn, FY2026 outlook US$23.6bn. Adj. EBITA margin 6.1%, 7.1%, 8.5%, 11.1%, 13.4%, 15.7% (FY2021–24 on the old definition). ROIC FY2022 6%, FY2023 11%, FY2024 26%, FY2025 44%, FY2026 outlook 50%+. — [CEO deck, slide 4](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf); [CFO deck, slide 4 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_04_cfo.pdf) [company]
- *Data-centre orders:* visual reading of company charts. The June 2026 chart (B USD) shows about US$1.4bn in FY2024, about US$3.9bn in FY2025, about US$5.3–5.5bn in FY2026 (outlook) and about US$6.8–7.0bn in FY2027 (outlook), with a "5x" arrow — [Investor Day 2026 Energy deck, slide 16 (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_01_energy_en.pdf) [company]. The November 2026 chart (constant currency) shows about US$1.5bn, about US$4.0bn, about US$4.8–5.0bn (outlook) and about US$7.2–7.4bn (outlook) — [CEO deck, slide 27; CFO deck, slide 15 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company].

**Energy segment and Power Grids BU (yen; Energy = Power Grids/Hitachi Energy + Nuclear)**
- FY2024 Energy segment: revenue ¥2,627.0bn, adj. EBITA ¥252.0bn (9.6%) — [FY2024 outline](https://www.hitachi.com/New/cnews/month/2025/04/250428/2024_Anpre.pdf) [company].
- FY2025 Energy segment: revenue ¥3,219.9bn (+23%), adj. EBITA ¥416.0bn (12.9%), orders ¥5,259.6bn (+13%). Power Grids BU: revenue ¥3,005.6bn, adj. EBITA ¥396.5bn (13.2%), orders ¥4,978.4bn (+17%). — [FY2025 outline](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/04/260427/2025_Anpre.pdf) [company]
- H1 FY2026 Energy segment: orders ¥3,472.5bn (+66%; of which Power Grids ¥3,379.0bn, +71%), revenue ¥1,872.3bn (+32%), adj. EBITA ¥274.8bn (14.7%, +250 bps). Q2 Energy orders were ¥1,566.2bn (+47%), "driven by large HVDC project awards in Europe and data center orders". The FY2026 Energy forecast is revenue ¥4,060.0bn and adj. EBITA ¥609.0bn (15.0%; raised ¥33.0bn and +80 bps). The Power Grids FY2026 forecast is ¥3,781.5bn / ¥583.5bn (15.4%). Q2 Energy overseas revenue was ¥887.9bn (+27%), led by North America at ¥320.6bn (+49%). — [H1 FY2026 outline, pp.4, 18–19, 24 (28 Oct 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/10/261028/2026_2Qpre.pdf) [company]
- The Energy sector's July 2026 FY2026 forecast margin was 14.2% and ROIC 20.5%. FY2025 Energy capex rose 92% and R&D 22%. — [Integrated Report 2026, Energy](https://www.hitachi.com/content/dam/hitachi/global/en/ir/media/library/integrated/2026/ar2026e_10.pdf) [company]

**Inspire 2027 and 2030 targets**
- *Energy sector (June 2026):* revenue CAGR 15–17% (FY2024–27), adj. EBITA margin 14%+ and ROIC 20%+ by FY2027. By FY2030: revenue CAGR about 14% (FY2024–30), margin 16%+, ROIC 25%+. — [Integrated Report 2026, Energy](https://www.hitachi.com/content/dam/hitachi/global/en/ir/media/library/integrated/2026/ar2026e_10.pdf) [company]. The June 2025 originals were revenue CAGR 11–13%, margin 12%+ and ROIC about 14% for FY2027. — [Investor Day 2025 Energy deck, slide 4-4](https://www.hitachi.com/content/dam/hitachi/global/en/press/articles/2025/06/0611/20250611_02_energy_en.pdf) [company]
- *Hitachi Energy (November 2026):* a mid-teens revenue CAGR (FY2024–30), US$27bn+ by FY2027 and US$38bn+ by FY2030 (constant currency), an FY2030 adj. EBITA margin of 19–21%, ROIC of 30–40% and average cash conversion above 90%. The summary slide says the margin target was "raised to 19–21%". Chart labels also show prior ranges of 13–15% and 16–20% and a new 16–17% value (most likely FY2027 13–15% → 16–17% and FY2030 16–20% → 19–21%; this is a reading of the chart layout). — [CFO deck, slides 5, 21, 23 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_04_cfo.pdf) [company]

**Hitachi, Ltd. group (context)**
- *FY2023:* revenue ¥9,728.7bn; net income ¥589.8bn; cash ¥705.3bn and interest-bearing debt ¥1,180.0bn at 31 Mar 2024. — [FY2023 outline](https://www.hitachi.com/New/cnews/month/2024/04/240426/2023_Anpre.pdf) [company]
- *FY2024:* revenue ¥9,783.3bn (excl. Astemo, +14%), adj. EBITA ¥1,146.5bn (11.7%), net income ¥615.7bn, core FCF ¥780.5bn, ROIC 10.9%; cash ¥866.2bn, interest-bearing debt ¥1,206.1bn, D/E 0.20. — [FY2024 outline](https://www.hitachi.com/New/cnews/month/2025/04/250428/2024_Anpre.pdf) [company]
- *FY2025:* revenue ¥10,586.7bn (+8%), adj. EBITA ¥1,311.4bn (12.4%), net income ¥802.3bn, core FCF ¥1,170.2bn, ROIC 12.4%; cash ¥1,323.4bn, interest-bearing debt ¥1,009.0bn, D/E 0.15. — [FY2025 outline](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/04/260427/2025_Anpre.pdf) [company]
- *H1 FY2026:* revenue ¥5,614.0bn (+17%), adj. EBITA ¥699.6bn (12.5%), net income ¥416.6bn (H1 FY2025: ¥472.8bn). At 30 Sep 2026: cash ¥1,511.0bn, interest-bearing debt ¥1,028.9bn, contract liabilities (advances) ¥3,290.4bn, D/E 0.15. H1 capex was ¥267.3bn. The FY2026 forecast is revenue ¥12,000bn, adj. EBITA ¥1,560bn (13.0%), net income ¥920bn and core FCF ¥920bn (including about –¥340bn from large advances received), ROIC 13.5%, shareholder returns ¥814bn. Average FX was ¥159/US$ in Q2 FY2026 (¥147 a year earlier). — [H1 FY2026 outline, pp.3–4, 14–17 (28 Oct 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/10/261028/2026_2Qpre.pdf) [company]

### Inferences
- Derived: Hitachi Energy's FY2026 forecast adj. EBITA (US$3.72bn ≈ ¥590bn at about ¥159/US$) is roughly 38% of the group's ¥1,560bn forecast. This is an approximation using the Q2 average rate.
- Backlog covers about 2.8x the FY2026 revenue forecast (US$66.9bn ÷ US$23.65bn, derived). This is consistent with the company's 2.5–3x statement in [Integrated Report 2026](https://www.hitachi.com/content/dam/hitachi/global/en/ir/media/library/integrated/2026/ar2026e_10.pdf).

### Gaps
- Hitachi Energy H1 FY2026 orders in USD and Q1 FY2026 standalone figures (29 Jul 2026 release) were not retrieved; Energy-segment yen orders are given above.
- FY2025 orders of US$32.8bn are read from a chart label. Hitachi Energy's USD order figure for H1 FY2026 is not in the text extracted.
- No Hitachi Energy-level net cash or debt is disclosed; it is financed within Hitachi.

---

## (5) Customers and contracts

### Takeaway
Hitachi Energy's largest disclosed contracts are European TSO HVDC awards: Amprion (>€2bn, firm), SSEN Transmission (firm, value undisclosed), Terna/STEG Elmed (about €770m) and TenneT's 2GW framework (six projects). It also holds places on frameworks such as National Grid's HVDC supply chain framework. In the US, its HVDC role with Grid United is engineering services, not a firm equipment order. For data centres the company reports fast-growing data-centre orders (about US$4bn in FY2025 by chart reading) and a few delivery and service references, but no named hyperscaler supply contract with a disclosed value was found. The data-centre "deals" with OpenAI, X LABS, MCG and Ansaldo are MoUs or collaborations.

### Cited Findings
**Firm HVDC contracts**
- **Amprion (Germany):** contracts worth "more than €2 billion" for four converter stations on V48 and V49 (Korridor B), 2 GW each at 525 kV, including the EnCompass long-term service agreement. Operation is planned for early 2030. A capacity reservation agreement had been signed in September 2023. — [Amprion press release (Dec 2024)](https://www.amprion.net/Press/Press-Detail-Page_76673.html) [independent – customer]; [Hitachi release (Dec 2024)](https://www.hitachi.com/en/press/articles/2024/12/1224/) [company]
- **SSEN Transmission (UK):** contracts awarded on 18 Dec 2025 for HVDC converter stations at both ends of Spittal–Peterhead and the Western Isles link. Stations: Banniskirk, Netherton Hub, Lewis Hub and Fanellan. Scope: design, procurement, manufacturing, installation and commissioning. Hitachi Energy had been preferred bidder in 2023 and was later appointed under a framework. Both links are to be energised "by 2030". No value was disclosed. — [Scottish Construction Now (18 Dec 2025)](https://www.scottishconstructionnow.com/articles/hitachi-energy-awarded-key-contracts-for-converter-stations) [independent]. NKT's cable contract for both links is about €2bn, and the links are about 1.8 GW (Western Isles) and about 2 GW (Spittal–Peterhead). This comes from a search-result summary. — [Power Technology](https://www.power-technology.com/news/hitachi-energy-secures-ssen-transmission-contract/) [independent]
- **Terna/STEG Elmed (Italy–Tunisia):** about €770m for two converter stations (Partanna and Mlaabi) on a 600 MW link of about 220 km, with scope including MACH controls, transformers and switchgear. This comes from a search-result summary. — [New Civil Engineer (26 Jun 2026)](https://www.newcivilengineer.com/latest/hitachi-energy-wins-e770m-contract-for-converter-stations-on-italy-tunisia-hvdc-link-26-06-2026/) [independent]
- **Adani (India):** the Mumbai VSC-HVDC infeed (up to 1,000 MW) was commissioned, per the release of 15 Apr 2026. — [Hitachi release](https://www.hitachi.com/en/press/articles/2026/04/0422b/) [company]

**Frameworks, preferred-bidder positions and engineering agreements (not firm orders)**
- **TenneT 2GW Program:** framework with Hitachi Energy and Petrofac for six of 14 projects (March 2023). Reported values vary: about €13bn versus US$14bn. Petrofac's scope was partially terminated in October 2025 and L&T was added as replacement contractor (reported 14 May 2026). — [offshoreWIND.biz (24 Oct 2025)](https://www.offshorewind.biz/2025/10/24/tennets-2-gw-contract-termination-derails-petrofacs-restructuring-plans); [Ocean Energy Resources (14 May 2026)](https://ocean-energyresources.com/2026/05/14/tennet-partially-terminates-contract-with-offshore-projects-consortium/) [independent]
- **National Grid (UK) HVDC supply chain framework:** Hitachi Energy is one of four converter suppliers alongside GE Vernova, Mitsubishi Electric and Siemens Energy. The converter lots total about £24.6bn and the cable lots about £21.3bn, over five years with an option for three more. Early projects named are EGL4, Sealink and Lionlink. This comes from a search-result summary; nationalgrid.com returned 403. — [National Grid press release](https://www.nationalgrid.com/media-centre/press-releases/national-grid-awards-hvdc-supply-chain-framework-contracts) [independent – customer]; [Enlit (Mar 2025)](https://www.enlit.world/library/national-grid-awards-46bn-hvdc-supply-chain-framework-contracts) [independent]
- **Eastern Green Link 3:** Hitachi Energy was named preferred bidder for converter stations at both ends of the £3.7bn project. This comes from a search-result summary. — [Construction Enquirer (15 Aug 2025)](https://www.constructionenquirer.com/2025/08/15/hitachi-energy-named-for-egl3-converter-station-deal/) [independent]
- **Grid United, North Plains Connector (US):** an Engineering Services Agreement (2 Oct 2025) for early-stage engineering, including converter-station specifications. The line is ±525 kV, 3 GW and about 420 miles (Colstrip, MT to North Dakota), linking MISO, SPP and WECC. It was selected in August 2024 for US$700m of DOE GRIP funding, with approvals expected in 2026 and construction possibly starting in 2028. This builds on a March 2024 collaboration. — [POWER Magazine (Oct 2025)](https://www.powermag.com/hitachi-energy-grid-united-advance-north-plains-connector-to-link-eastern-and-western-grids) [independent]; [Hitachi Energy release (Oct 2025)](https://www.hitachienergy.com/jp/ja/news-and-events/press-releases/2025/10/hitachi-energy-and-grid-united-announce-key-milestone-in-development-of-north-plains-connector-interregional-transmission-line) [company]; [S&P Global (Mar 2024)](https://www.spglobal.com/market-intelligence/en/news-insights/articles/2024/3/grid-united-hitachi-energy-partner-on-hvdc-capacity-to-link-us-regions-80924036) [independent]
- **Other frameworks cited by the company in June 2024:** RTE (France), RWE (Germany), Marinus Link (Australia), and supply to the SACOI3 Italy–France link. This comes from search-result summaries of coverage of the release of 7 Jun 2024; it is not in the fetched page text. — [T&D World (Jun 2024)](https://www.tdworld.com/utility-business/news/55058257/hitachi-energy-to-invest-additional-45-billion-in-manufacturing-engineering-digital-rd-and-partnerships-by-2027) [independent]
- **Backlog composition:** framework agreements and capacity-reservation agreements are about US$10bn, shown separately from the backlog of more than US$65bn (H1 FY2026) — [CEO deck, slide 18 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company]. The 2030 backlog goal of "around 100 billion" includes framework agreements and capacity reservations. — [Q&A (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_06_qa_session_en.pdf) [company]

**Transformer contracts (utility)**
- **POWERGRID (India):** 30 single-phase 500 MVA 765/400 kV transformers, about ₹647.03 crore, made at Maneja, Vadodara (2025). GE Vernova T&D India won a comparable package for about ₹701.03 crore. — [GreentechLead (14 Oct 2026), citing POWERGRID award records and company releases](https://greentechlead.com/power/transformer-orders-in-2026-ge-vernova-hitachi-energy-and-hd-hyundai-electric-capture-power-demand-55939) [independent]

**Data-centre customers and agreements**
- Data-centre order volumes are given in section (4): about US$1.4–1.5bn in FY2024 and about US$3.9–4.0bn in FY2025 (visual reading; >150% growth stated). — [Investor Day 2026 Energy deck, slide 16](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_01_energy_en.pdf) [company]
- **Unnamed US hyperscale data-centre project:** two large power transformers of more than 80 t each were made at Łódź (Poland), Hitachi Energy's largest European transformer campus, and flown by Antonov An-124 to Chicago in "record time". — [Hitachi Energy feature (8 Jun 2026)](https://www.hitachienergy.com/news-and-events/features/2026/06/from-europe-factories-to-the-world-digital-backbone-european-made-transformers-power-critical-ai-infrastructure) [company]; also covered by [Heavy Lift & Project Forwarding (10 Jun 2026)](https://www.heavyliftpfi.com/airfreight/2026/06/10/hitachi-energy-powers-us-hyperscale-data-centre/) [independent]
- **"Top-3 hyperscaler" (Thailand):** HMAX Energy O&M service. — [CEO deck, slide 24 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company]
- **OpenAI:** a non-binding MoU signed on 2 Oct 2025 and announced on 21 Oct 2025 to "explore" minimising T&D load and securing "critical and long-lead-time equipment" for data centres (cooling, storage). This comes from a search-result summary of the release. — [Hitachi release (21 Oct 2025)](https://www.hitachi.com/en/press/articles/2025/10/1021c/) [company]. Tokunaga met Sam Altman in 2025 before the partnership. — [Q&A (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_06_qa_session_en.pdf) [company]
- **X LABS** (collaboration, 12 May 2026), **Mission Critical Group** (MoU, 16 Sep 2026), **Ansaldo Energia** (partnership/MoU, October 2026) and **NVIDIA** (800 V DC co-development): see section (1). [company]

### Inferences
- Most of Hitachi Energy's disclosed large-ticket contracts are TSO/HVDC rather than data-centre contracts. The data-centre business is visible mainly as an aggregate order line (about 20% of FY2025 Hitachi Energy orders: US$3.9–4.0bn of US$32.8bn, derived from chart readings) plus partnerships.
- The OpenAI, X LABS, MCG and Ansaldo agreements carry no disclosed binding volumes or values, so they should be read as pipeline, not backlog.

### Gaps
- No named, valued supply contract was found with Microsoft, Google, Amazon, Meta or Equinix. An aggregator headline ("Hitachi Energy Grid Infrastructure 2026, $4.5B for Amazon", enkiai.com) was not verified and appears to conflate the June 2024 US$4.5bn investment programme.
- No US utility transformer framework agreements (names, values) were found.
- The contract values for SSEN (Hitachi scope) and the TenneT six-project scope after Petrofac's exit were not disclosed.
- The "several large HVDC project awards in Europe" behind H1 FY2026 orders are not named in the results document.

---

## (6) Capacity and lead times

### Takeaway
Hitachi Energy describes the "largest investment program in the industry": US$9bn over FY2020–FY2027 (US$3bn in 2020–23 and more than US$6bn in 2024–27) across more than 40 projects. It is hiring about 5,000 people a year and roughly doubling transformer GVA capacity between FY2020 and FY2030. In the US, more than US$1bn is committed (later about US$1.5bn), including US$457m at South Boston and US$528m at Gallman, both producing from 2029. On lead times, the company says HVDC projects take 3–4 years to execute, the backlog equals about 2.5–3 years of revenue, and in July 2025 that clearing the backlog "could take up to three years". It also claims "fast delivery times" for standardised data-centre products. No transformer lead time in weeks or months was disclosed in the sources found.

### Cited Findings
**Programme size and hiring**
- US$9bn (FY2020–FY2027) covers manufacturing, M&A and partnerships across major markets, including global transformer capacity, with 40+ capacity projects underway. Employees are to grow by about 5,000 a year in FY2025–FY2027. Revenue is targeted at more than 4x FY2020 by FY2030 with about 2x the people. — [CEO deck, slide 19 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company]
- Headcount growth was about 10% CAGR in 2020–2025 and is planned at about 6% CAGR in 2025–2030. Revenue is to rise by about US$11bn between 2020 and 2025 and by about US$18bn between 2025 and 2030. Transformer production capacity in GVA is shown at "approx. 2x" from FY2020 to FY2030 (chart, no absolute GVA). — [CFO deck, slide 12 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_04_cfo.pdf) [company]
- June 2025 framing: "CAPEX (factories) ~$2bn in FY2024-25 to secure 2027 revenues", "People +13k" and "15,000 people by 2027". — [Investor Day 2025 Energy deck, slides 3-1 and 3-4 (11 Jun 2025)](https://www.hitachi.com/content/dam/hitachi/global/en/press/articles/2025/06/0611/20250611_02_energy_en.pdf) [company]
- July 2025, as relayed from an FT interview: Hitachi Energy "plans to invest $6 billion and hire 15,000 workers by 2027". The same report cited manufacturing bottlenecks and "a shortage of specialist contractors for reinforced factory floors". — [Sri Lanka Guardian (4 Jul 2025), relaying the Financial Times](https://slguardian.org/governments-must-curb-ais-power-spikes-to-protect-grid-stability-warns-hitachi-energy/) [independent, secondary]

**Site list (announced amounts and status)**
- **US:** "more than $1 billion" announced on 4 Sep 2025, part of a "more than $9 billion" global programme. US$457m of it is for South Boston (the "largest U.S. manufacturing site for large power transformers", 825+ jobs). — [Hitachi release (4 Sep 2025)](https://www.hitachi.com/en-us/press/hitachi-announces-historic-1-billion-usd-manufacturing-investment-to-power-americas-energy-future/) [company]; [APPA Public Power (Sep 2025)](https://www.publicpower.org/periodical/article/hitachi-energy-invest-more-1-billion-expand-production-critical-grid-infrastructure-us) [independent]. Gallman, Mississippi (US$528m, production 2029) is part of "roughly $1.5 billion" of US expansion. — [T&D World (Sep 2026)](https://www.tdworld.com/utility-business/news/55405686/hitachi-energy-selects-mississippi-for-528m-transformer-factory-to-bolster-us-manufacturing-grid-capacity) [independent]
- **Canada:** Varennes, about US$100m (April 2024) plus C$270m/US$195m (29 Sep 2025) to "nearly triple" LPT capacity. — [BNN Bloomberg (29 Sep 2025)](https://www.bnnbloomberg.ca/business/2025/09/29/hitachi-energy-spending-270m-to-expand-quebec-transformer-manufacturing-facility/) [independent]
- **Sweden:** about US$330m (Ludvika expansion of more than 30,000 m² for large transformers and HVDC deliveries, plus the Västerås campus). — [Hitachi release (7 Jun 2024)](https://www.hitachi.com/en/press/articles/2024/06/0607/) [company]
- **Germany:** Bad Honnef, more than €30m, completion targeted for 2026. — [pv magazine (23 Feb 2024)](https://www.pv-magazine.de/2024/02/23/hitachi-energy-investiert-ueber-30-millionen-euro-in-transformatorenfabrik/) [independent]
- **India:** Karjan, about ₹2,000 crore for an LPT factory, completion FY28 (June 2026). — [GreentechLead (14 Oct 2026)](https://greentechlead.com/power/transformer-orders-in-2026-ge-vernova-hitachi-energy-and-hd-hyundai-electric-capture-power-demand-55939) [independent]. Regional programme splits (June 2026): Europe >US$1.8bn, North America >US$2bn, India US$450m, South America US$300m. — [Investor Day 2026 Energy deck, slide 10](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_01_energy_en.pdf) [company]
- **Operating additions claimed by November 2026:** Turkey, China, Vietnam, Mexico and Sweden. — [CFO deck, slide 12](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_04_cfo.pdf) [company]

**Lead times and conversion**
- Backlog is about 3x annual revenue and is expected to stay at 2.5–3x. — [Integrated Report 2026, Energy](https://www.hitachi.com/content/dam/hitachi/global/en/ir/media/library/integrated/2026/ar2026e_10.pdf) [company]. Visibility of 3–5 years. — [CFO deck, slide 10 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_04_cfo.pdf) [company]
- HVDC projects "normally cover three to four years in execution". — [Q&A (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_06_qa_session_en.pdf) [company]
- Backlog had "tripled over three years to $43 billion, and clearing it could take up to three years" (July 2025). — [Sri Lanka Guardian (4 Jul 2025), relaying the FT](https://slguardian.org/governments-must-curb-ais-power-spikes-to-protect-grid-stability-warns-hitachi-energy/) [independent, secondary]
- For data centres the company claims "fast delivery times and standardization (e.g. containerized or SST 800V)". — [Investor Day 2026 Energy deck, slide 16](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_01_energy_en.pdf) [company]. Example: an LPT pair air-freighted to a US hyperscale project. — [Hitachi Energy feature (8 Jun 2026)](https://www.hitachienergy.com/news-and-events/features/2026/06/from-europe-factories-to-the-world-digital-backbone-european-made-transformers-power-critical-ai-infrastructure) [company]

**Independent context on capacity and lead times**
- Wood Mackenzie projects 2026 shortages of 15% for US power transformers and 8% for substations. Its August assessment says the market for transformers above 10 MVA grew nearly 300% since 2020. — [GreentechLead (14 Oct 2026), citing Wood Mackenzie](https://greentechlead.com/power/transformer-orders-in-2026-ge-vernova-hitachi-energy-and-hd-hyundai-electric-capture-power-demand-55939) [independent, secondary]
- Hyperscale campuses take 18–24 months to develop, while supporting transmission takes 3–7 years. — [Tech Times (4 Jul 2026), summarising NERC's 2026 State of Reliability](https://www.techtimes.com/articles/319695/20260704/ai-data-centers-triggered-1800-mw-grid-drop-nerc-issues-highest-alert.htm) [independent]
- "Transformer shortages have become one of the biggest bottlenecks slowing new power projects across the US." — [Electrek (29 Jun 2026)](https://electrek.co/2026/06/29/us-largest-transformer-factory-is-coming-for-the-ai-power-boom/) [independent]

### Inferences
- Derived: committed US transformer additions (South Boston and Gallman, about US$985m) start producing in 2029. Until then, US data-centre demand relies on existing US plants (South Boston's existing site makes distribution and medium power transformers per earlier coverage, Crystal Springs) and imports, for example from Poland and Canada.
- The company's lead-time statements are about conversion of the whole backlog (years). The "fast delivery" claim applies to standardised data-centre products. These can both hold, but no product-level lead-time figures were disclosed to reconcile them.

### Gaps
- No Hitachi Energy-stated lead time in weeks or months was found for large power transformers, GSU/HV units, switchgear or HVDC slots. A third-party blog (gridreadiness.com) claim of "48–60 months" was not verified.
- No absolute capacity figures were found (GVA per year, units per year, test-bay counts) for any plant, or for South Boston's planned output.
- Reports of a 375-ton crane and a building of more than 300,000 sq ft at South Boston appeared only in search snippets and were not in the fetched articles.

---

## (7) Ownership and key people

### Takeaway
Hitachi agreed in December 2018 to buy ABB's Power Grids business at a US$11bn enterprise value. It paid about US$6.4bn (about ¥704bn) for 80.1%, completed in July 2020, and bought the remaining 19.9% in December 2022 (about ¥218bn per a Bloomberg Japan headline cited on Wikipedia, not verified with Hitachi). The unit was renamed Hitachi Energy in October 2021. Andreas Schierenbeck leads both Hitachi Energy and Hitachi's Energy sector. Toshiaki Tokunaga is Hitachi's President and CEO.

### Cited Findings
- **Acquisition terms (17 Dec 2018):** Hitachi signed an agreement to acquire an initial 80.1% of ABB Power Grids, with closing expected in H1 2020 and an option over the remaining 19.9%. The enterprise value was US$11bn. The 80.1% price was expected at "approx. US$6.4 billion (approx. JPY704.0 billion) after deducting debt like item", or about ¥714bn including about ¥10bn of acquisition costs. ABB Power Grids had 2017 revenue of US$10.0bn, operational EBITA of about US$1bn and about 36,000 employees. — [Hitachi release (17 Dec 2018)](https://www.hitachi.com/content/dam/hitachi/global/en/press/articles/2018/12/1217/f_181217.pdf) [company]
- **Completion and subsequent steps:** ABB sold 80.1% to Hitachi in July 2020. The business was renamed Hitachi Energy in October 2021. Hitachi acquired the remaining 19.9% in December 2022. A cited Bloomberg Japan headline gives ¥218bn for becoming the 100% owner. Hitachi Energy is headquartered in Zurich and has 58,000 employees (no date). — [Wikipedia "Hitachi Energy" (accessed 14 Nov 2026)](https://en.wikipedia.org/wiki/Hitachi_Energy) [independent, tertiary]
- **Andreas Schierenbeck:** "Senior Vice President and Executive Officer, CEO of Energy Sector, CEO of Power Grids Business Unit, Hitachi Ltd.; CEO of Hitachi Energy Ltd." — [CEO deck (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company]. In June 2025 his title was "Head of Energy Business, Hitachi, Ltd." — [Investor Day 2025 Energy deck](https://www.hitachi.com/content/dam/hitachi/global/en/press/articles/2025/06/0611/20250611_02_energy_en.pdf) [company]. Claudio Facchin was quoted as Hitachi Energy CEO in June 2024. — [Hitachi release (7 Jun 2024)](https://www.hitachi.com/en/press/articles/2024/06/0607/) [company]
- **Hitachi Energy leadership (November 2026):**
  - Ismo Haka (CFO)
  - Gerhard Salge (CTO)
  - Urs Dogwiler (Chief Transformation Officer, Chief Lumada Business Officer; Global Head of Operations, Supply Chain, Quality, HSE, Digital and Common Shared Services)
  - Luis Ramos (Chief Communications and Government Relations Officer)
  - Source: [H1 FY2026 outline, Investor Day page (28 Oct 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/10/261028/2026_2Qpre.pdf) [company]
- **Other executives:**
  - Niklas Persson, CEO of the Grid Integration BU — [Hitachi release (15 Apr 2026)](https://www.hitachi.com/en/press/articles/2026/04/0422b/) [company]
  - Bruno Melles, CEO of the Transformers BU, and Maxine Ghavi, Region Head Europe — [Hitachi Energy feature (8 Jun 2026)](https://www.hitachienergy.com/news-and-events/features/2026/06/from-europe-factories-to-the-world-digital-backbone-european-made-transformers-power-critical-ai-infrastructure) [company]
  - Greg Callahan, head of the Transformer business in North America — [Daily Energy Insider (2 Jul 2026)](https://dailyenergyinsider.com/news/52883-hitachi-breaks-ground-on-new-large-power-transformer-production-facility-in-virginia/) [independent]
- **Hitachi, Ltd.:** Toshiaki Tokunaga, Representative Executive Officer, President and CEO — [Q&A (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_06_qa_session_en.pdf) [company]; quoted as "Hitachi President & CEO" on 4 Sep 2025 — [Hitachi release](https://www.hitachi.com/en-us/press/hitachi-announces-historic-1-billion-usd-manufacturing-investment-to-power-americas-energy-future/) [company]. Tomomi Kato is Group CFO. Jun Taniguchi, CEO of the Strategic SIB BU, leads the data-centre partnerships (X LABS, MCG, HMAX Data Center). — [Hitachi releases (12 May, 3 Sep, 16 Sep 2026)](https://www.hitachi.com/en/press/articles/2026/05/0512/) [company]
- **Group intent for the unit:** Hitachi will "Continue CAPEX investment, particularly in Energy" (October 2026). — [H1 FY2026 outline, p.3](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/10/261028/2026_2Qpre.pdf) [company]. Schierenbeck: "we do not exclude investing more CAPEX ... we are not building over-capacity". — [Q&A (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_06_qa_session_en.pdf) [company]

### Inferences
- Total consideration for 100% is roughly ¥704bn (80.1%, expected price in 2018) plus about ¥218bn (19.9%, 2022 headline), or about ¥0.9tn plus costs. This is derived and the 2020 final price was not verified. On the FY2026 forecast, Hitachi Energy's annual adj. EBITA (about US$3.7bn) is now roughly 3.7x ABB Power Grids' 2017 operational EBITA (about US$1bn). This is also derived, and the definitions differ.

### Gaps
- The final 2020 closing price, the exact closing date (commonly given as 1 July 2020) and Hitachi's own primary disclosure of the December 2022 price were not retrieved.
- The dates Schierenbeck became Hitachi Energy CEO and Tokunaga became Hitachi CEO were not verified.
- No sourced reports of plans to list, spin off or partially sell Hitachi Energy were found.

---

## (8) Legal and regulatory

### Takeaway
No fines, prosecutions or material litigation against Hitachi Energy for 2024–2026 were found. The documented regulatory and legal exposures are:
- US tariffs: a ¥30bn group adj. EBITA risk estimated in April 2025, and a ¥24bn tariff impact included in group FY2025 results.
- Middle East disruption in 2026.
- The TenneT–Petrofac contractual dispute (Petrofac's scope terminated; Hitachi Energy kept its role).
- The new NERC Level 3 alert on computational loads (May 2026), which raises interconnection requirements for data-centre loads.
- The EU F-gas Regulation (EU) 2024/573 governing SF6.

Legacy ABB Power Grids matters, product-failure incidents and sanctions or export-control matters were not found in this session.

### Cited Findings
- **US tariffs:** on 28 Apr 2025 Hitachi put the "estimated direct risk impact of the U.S. reciprocal tariffs policy" at ¥30.0bn of adj. EBITA and ¥35.0bn of net income (group). For Power Grids, the risk was the "Import of some components used for HVDC system and other components from Europe, Canada, etc." Countermeasures: "Most major products for the U.S. market are manufactured in the U.S."; "Flexible production by utilizing global footprint"; "Negotiations on tariff cost sharing and contract terms change". — [Hitachi FY2024 outline, p.5 (28 Apr 2025)](https://www.hitachi.com/New/cnews/month/2025/04/250428/2024_Anpre.pdf) [company]. The FY2025 group adj. EBITA bridge "Others" includes "(24.0) bn from the U.S. reciprocal tariff impact". — [FY2025 outline, p.12 (27 Apr 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/04/260427/2025_Anpre.pdf) [company]
- **Middle East situation (2026):** production delays and a factored-in risk; see section (3). — [FY2025 outline, p.6](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/04/260427/2025_Anpre.pdf) [company]
- **TenneT/Petrofac:** TenneT exercised its "right to partial termination" of Petrofac's scope. Petrofac rejected the grounds and filed for administration. Hitachi Energy continues with a replacement contractor (L&T). — [offshoreWIND.biz (24 Oct 2025)](https://www.offshorewind.biz/2025/10/24/tennets-2-gw-contract-termination-derails-petrofacs-restructuring-plans); [Ocean Energy Resources (14 May 2026)](https://ocean-energyresources.com/2026/05/14/tennet-partially-terminates-contract-with-offshore-projects-consortium/) [independent]
- **NERC Level 3 alert, "Computational Load Modeling, Studies, Instrumentation, Commissioning, Operations, Protection, and Control" (initial distribution 4 May 2026):**
  - It sets "Essential Actions" on modelling (including UPS settings and ramp rates), annual stability studies, commissioning, dynamic fault recorders and ride-through.
  - NERC is working to register a "Computational Load Entity", currently loads of 20 MW or more connected at 60 kV or above with more than 1 MW of IT load.
  - It follows a Level 2 alert whose responses showed entities "generally did not have sufficient processes".
  - Source: [NERC Level 3 Alert (4 May 2026)](https://www.nerc.com/globalassets/programs/bpsa/alerts/level-3-computational-load-alert.pdf) [independent – regulator]
  - Responses were due by 3 Aug 2026. Mandatory standards are planned by year-end and could take effect in 2027 if FERC approves them. — [E&E News (4 May 2026)](https://www.eenews.net/articles/ai-boom-sparks-rare-warning-of-significant-risks-to-grid/) [independent]
- **EU F-gas Regulation (EU) 2024/573:** adopted 7 Feb 2024, applying from 11 Mar 2024. — [European Commission F-gas legislation page](https://climate.ec.europa.eu/eu-action/fluorinated-greenhouse-gases/f-gas-legislation_en) [independent – regulator]. Hitachi Energy positions itself as the "leading company in SF6-free HV switchgear" with more than 1,000 EconiQ units sold. — [CEO deck (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf); [Investor Day 2026 Energy deck (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_01_energy_en.pdf) [company]
- **Minor items (search-result summaries only; pages not fetched):**
  - Hitachi Energy India disclosed income-tax assessment demands of about ₹26 crore (AY2022-23) and planned an appeal (January 2026). — [StockInsights (24 Jan 2026)](https://www.stockinsights.ai/in/POWERINDIA/announcement/legal-disputes-20260124-b63) [independent]
  - OSHA penalties against Hitachi Energy USA: US$89,843 (2024) and US$16,285 (2025). — [Violation Tracker, Good Jobs First](https://violationtracker.goodjobsfirst.org/parent/hitachi) [independent]
- Hitachi's generic risk factors include "litigation, regulatory investigations and other legal proceedings". No specific Hitachi Energy case is named. — [H1 FY2026 outline, cautionary statement](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/10/261028/2026_2Qpre.pdf) [company]

### Inferences
- Tariff exposure for US data-centre supply appears concentrated in imported HVDC components and imported transformers, such as the Polish units flown to a US hyperscale project in 2026. The new US plants (2029) are the structural mitigation; contract renegotiation and cost-sharing are the near-term ones.
- The NERC alert shifts some responsibility onto equipment suppliers and data-centre operators through ride-through performance, UPS settings and modelling data. That creates demand for STATCOM, grid-forming and controls offerings, and compliance work for interconnections.

### Gaps
- Switchgear-specific F-gas prohibition dates by voltage class (commonly reported as MV ≤24 kV from 2026, 24–52 kV from 2030, 52–145 kV from 2028, >145 kV from 2032, with exemptions) were **not verified**: the EUR-Lex text could not be retrieved.
- No Section 232 actions specific to transformers, GOES or switchgear, and no anti-dumping cases affecting Hitachi Energy, were found.
- No export-control or sanctions matters were found, including Russia exit details.
- No legacy ABB Power Grids legal matters (for example historical EU switchgear/transformer cartel cases) were verified.
- No product-failure incidents (transformer fires or failures, HVDC converter outages) attributable to Hitachi Energy in 2024–2026 were found. A general search for HVDC converter outages returned none.

---

## (9) Science and engineering

### Takeaway
On solid ground: HVDC, both LCC since the 1950s through ASEA/ABB and VSC since 1997, with a fleet Hitachi puts at more than 175 GW; large transformers and GIS; STATCOM; static frequency converters. These are long-deployed and accepted by TSOs that keep awarding multi-billion contracts (Amprion, SSEN, Terna, TenneT). Less proven:
- Data-centre-specific claims: SST/800 V DC at GW scale, turbine plus frequency-converter "digital gearbox" packages for data centres, energy-as-a-service.
- Hitachi's "No.1" market shares, which are internal estimates.
- Schierenbeck's specific "10x within seconds" characterisation of AI load spikes.

Independent evidence (NERC 2025–26) confirms that large computational loads create real bulk-system risks. The documented mechanism is mainly sudden *load loss* through ride-through trips (up to about 1,800 MW at once), not demand spikes.

### Cited Findings
**Demonstrated (company claims, with customer acceptance where noted)**
- HVDC scale: more than 175 GW of HVDC links (November 2026) [company]. ABB had about 120 projects and more than 130 GW, "about half of the global installed base", in 2018. — [Hitachi release (17 Dec 2018)](https://www.hitachi.com/content/dam/hitachi/global/en/press/articles/2018/12/1217/f_181217.pdf) [company]
- VSC/HVDC Light since 1997, up to about 3,000 MW and ±640 kV; a 2007 Estonia black-start field test; about 100 grid-forming BESS; the Amprion Opladen ±300 Mvar STATCOM (2023). — [Hitachi Energy blog (10 Apr 2026)](https://www.hitachienergy.com/news-and-events/blogs/2026/04/applying-grid-forming-converters-to-enhance-stability-in-current-and-future-power-systems) [company]
- UHVDC: Hitachi Energy (then ABB) supplied the ±1,100 kV Changji–Guquan line (China, 2018–19). — [Wikipedia, citing Power Technology (6 Mar 2019)](https://en.wikipedia.org/wiki/Hitachi_Energy) [independent, tertiary]
- Frequency conversion at scale: the 413 MW static frequency converter at Datteln 4 for Deutsche Bahn's 16.7 Hz grid. — [CEO deck, slide 32 (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company]
- Urban VSC infeed: 1,000 MW in Mumbai (2026). — [Hitachi release (15 Apr 2026)](https://www.hitachi.com/en/press/articles/2026/04/0422b/) [company]

**Who outside the company has verified or relied on it**
- TSOs and utilities committing firm capital: Amprion (>€2bn; 525 kV, 2 GW), SSEN Transmission (two links, about 2030), Terna/STEG (about €770m), TenneT (2 GW framework), Adani (co-announced commissioning). See section (5) [independent – customers].
- National Grid (UK) used a fluoronitrile-based SF6 alternative in 2021 (tertiary source). — [Wikipedia](https://en.wikipedia.org/wiki/Hitachi_Energy) [independent, tertiary]
- **Large-load grid risk (independent):**
  - NERC's Level 3 alert (4 May 2026) says entities lacked processes for computational loads and requires modelling of UPS settings, ramp rates and ride-through. — [NERC](https://www.nerc.com/globalassets/programs/bpsa/alerts/level-3-computational-load-alert.pdf) [independent]
  - NERC: "The electric grid has not historically experienced simultaneous load losses of this magnitude in response to a fault". In July 2024 in Virginia, data centres took more than 1 GW off the grid after a lightning-arrester failure. — [E&E News (4 May 2026)](https://www.eenews.net/articles/ai-boom-sparks-rare-warning-of-significant-risks-to-grid/) [independent]
  - NERC 2026 State of Reliability (24 Jun 2026): "In a February 2025 event in the Eastern Interconnection, 1,800 MW of data center CILR [customer-initiated load reduction] occurred due to a transmission fault." Further Eastern Interconnection events were 428 MW (Feb 2025), 227 MW (Mar 2025), 540 MW (May 2025) and 1,300 MW (Jun 2025). ERCOT had nine cryptocurrency-mining events of at least 100 MW in 2025. "In 2025, two instances of data center customer-initiated load reduction (CILR) exceeded 1,000 MWs, with many more exceeding 100 MWs." — [NERC 2026 State of Reliability overview (24 Jun 2026)](https://www.nerc.com/globalassets/programs/rapa/pa/nerc_sor_2026_overview.pdf) [independent – regulator]. Tech Times attributes the mechanism to UPS and transfer switches reacting to voltage dips within about 50–100 ms of normally cleared faults. — [Tech Times (4 Jul 2026)](https://www.techtimes.com/articles/319695/20260704/ai-data-centers-triggered-1800-mw-grid-drop-nerc-issues-highest-alert.htm) [independent, secondary]
  - The same NERC report records "a loss of 1,132 MW due to sub-synchronous oscillation protection tripping generation off, a failure mode previously unobserved at this scale" (inverter-based resources, 2025). This is context for the converter-control and grid-forming market Hitachi Energy addresses; no Hitachi equipment is implicated in the report text reviewed. — [NERC 2026 State of Reliability overview (24 Jun 2026)](https://www.nerc.com/globalassets/programs/rapa/pa/nerc_sor_2026_overview.pdf) [independent – regulator]
  - Academic: Kwon, Mukherjee and Adetola (arXiv:2510.05437, October 2025) model sudden fluctuations and fast ramps of AI data-centre loads (MIT Supercloud profiles) and show transient and small-signal stability risks on a modified IEEE 68-bus system. It is a preprint and not peer-reviewed. — [arXiv (6–28 Oct 2025)](https://arxiv.org/abs/2510.05437) [independent]
- **Schierenbeck's warning (July 2025, Financial Times interview as relayed):**
  - Quotes: "AI data centres are very, very different from these office data centres because they really spike up"; "they're peaking in seconds and going up to 10 times what they have normally used"; "If you want to start a smelter, you have to call the utility ahead"; "Volatility on top of volatility".
  - He urged government regulation of data-centre consumption, similar to the oversight smelters face.
  - Source: [Sri Lanka Guardian (4 Jul 2025)](https://slguardian.org/governments-must-curb-ais-power-spikes-to-protect-grid-stability-warns-hitachi-energy/) [independent, secondary]; [MLQ.ai (5 Jul 2025), listing Reuters, Bloomberg (4 Jul 2025) and FT coverage](https://mlq.ai/news/hitachi-energy-warns-ai-power-spikes-threaten-global-electricity-stability/) [independent, secondary]

**Unproven or not independently verified**
- SST/800 V DC for AI factories: "developing ... in collaboration with NVIDIA". No field deployment was disclosed. Schierenbeck concedes a cost premium and only a "slight" efficiency gain. — [CEO deck (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf); [Q&A (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_06_qa_session_en.pdf) [company]
- Gas turbine plus static frequency converter supply to data centres: the concept is shown and the rail reference exists, but there is no data-centre installation. — [CEO deck, slides 31–34](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company]
- Grid-forming product validation is described as EMT simulation and in-house software-in-the-loop testing, with no independent test results given. — [Hitachi Energy blog (10 Apr 2026)](https://www.hitachienergy.com/news-and-events/blogs/2026/04/applying-grid-forming-converters-to-enhance-stability-in-current-and-future-power-systems) [company]
- Market-share leadership (No.1 in transformers, HV, HVDC and automation) rests on "Hitachi Energy estimates" and "internal estimates on unconsolidated market – indicative". — [CEO deck (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf); [Investor Day 2025 deck (11 Jun 2025)](https://www.hitachi.com/content/dam/hitachi/global/en/press/articles/2025/06/0611/20250611_02_energy_en.pdf) [company]

**Physical and engineering limits stated in sources**
- Converter physics and design: SFCs have no stored energy, so their sustained active power depends on upstream supply. Conventional STATCOMs lack storage beyond DC capacitors. BESS support duration is set project by project. Upgrading a grid-following STATCOM to grid-forming requires studies and recommissioning. — [Hitachi Energy blog (10 Apr 2026)](https://www.hitachienergy.com/news-and-events/blogs/2026/04/applying-grid-forming-converters-to-enhance-stability-in-current-and-future-power-systems) [company]
- Execution time: HVDC takes 3–4 years to execute [company, Q&A 10 Jun 2026]. Transmission takes 3–7 years against 18–24 months for hyperscale campuses [independent, Tech Times/NERC].
- Manufacturing constraints: reinforced factory floors and specialist contractors. — [Sri Lanka Guardian/FT (4 Jul 2025)](https://slguardian.org/governments-must-curb-ais-power-spikes-to-protect-grid-stability-warns-hitachi-energy/) [independent, secondary]. New US LPT plants need about three years "by the time we're fully producing". — [WDBJ7 (29 Jun 2026)](https://www.wdbj7.com/2026/06/29/more-than-800-new-jobs-expected-with-building-south-boston-transformer-production-facility/) [independent]
- Space: GW-scale data centres make footprint a constraint, which is the rationale for SST. — [Q&A (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_06_qa_session_en.pdf) [company]

### Inferences
- **Solid ground:** HVDC (LCC/VSC), transformers, GIS and STATCOM. The basis is a multi-decade installed base and repeated multi-billion TSO awards in 2023–2026 that depend on these technologies working at 525 kV and 2 GW.
- **Partly supported:** Schierenbeck's claim that AI loads destabilise grids is directionally supported by NERC's Level 3 alert and documented 1 GW-class load-loss events. The specific "10x in seconds" spike magnitude was not independently quantified in the sources found, and the incidents NERC documents are trip-offs (loss of load) rather than surges. The policy remedy he proposed (smelter-style notification and regulation) is broadly in line with NERC's move to register "Computational Load Entities".
- **Not yet on solid ground (insufficient evidence):** data-centre SST/800 V DC, the frequency-converter energy parks and the energy-as-a-service economics. These are early stage, with no field results or customer volumes disclosed.

### Gaps
- No CIGRE HVDC availability or reliability survey data comparing Hitachi Energy VSC and LCC fleets with peers was retrieved.
- No independent type-test or field-performance data for EconiQ (gas mixture, GWP, ratings) was retrieved beyond the tertiary 2021 National Grid reference.
- Transformer material limits (grain-oriented electrical steel supply, copper, insulation board, test-bay capacity) are not quantified for Hitachi Energy in any source found. The NIAC (June 2024), DOE and NREL transformer reports could not be retrieved (nrel.gov unreachable from this session).
- No independent measurement quantifying AI-training power swings (MW/s, % in seconds) was retrieved. The arXiv paper's quantitative results were not extracted (abstract only).

---

## (10) Cross-examination and contradictions

### Takeaway
Most contradictions come from definitions and moving baselines rather than outright conflicts: the FY2024 margin basis, backlog with or without frameworks, constant-currency versus budget-rate targets, and market-size estimates revised within five months. Others come from secondary reporting that overstates non-binding agreements (OpenAI) or headline framework values (National Grid £59bn, TenneT). Competitor comparisons in this file are limited to items found in sources fetched in this session.

### Cited Findings
1. **FY2024 adj. EBITA margin: 11.1% versus about 9.5%.**
   - Claim: 11.1% (US$1.74bn) — [Hitachi FY2024 outline (28 Apr 2025)](https://www.hitachi.com/New/cnews/month/2025/04/250428/2024_Anpre.pdf), repeated in the [CFO deck (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_04_cfo.pdf) [company].
   - Conflicting: FY2025 was reported as 13.4% "YoY +3.9 pts", with adj. EBITA +US$1.15bn. That implies FY2024 of about 9.5% and about US$1.49bn on the updated definition (derived) — [FY2025 outline (27 Apr 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/04/260427/2025_Anpre.pdf) [company].
   - Explanation given: FY2021–24 figures include equity-method earnings and exclude structural-reform expenses (deck footnotes). The multi-year margin charts mix definitions.
2. **The previous FY2030 margin target.**
   - The Quartr summary of the November 2026 event reported "19–21% vs. prior 16–17%" — [Quartr (Nov 2026; search-result summary)](https://quartr.com/companies/hitachi-ltd_6418) [independent].
   - Conflicting: the CFO deck's chart labels (prior 13–15% and 16–20%; new 16–17% and 19–21%) and the June 2026 FY2030 margin bridge (16% to 20%) indicate the prior FY2030 range was 16–20% — [CFO deck, slide 5](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_04_cfo.pdf); [Investor Day 2026 deck, slide 17](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_01_energy_en.pdf) [company].
3. **Backlog scope.**
   - The 2030 goal of "around 100 billion" *includes* framework agreements and capacity reservations — [Q&A (10 Jun 2026)](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_06_qa_session_en.pdf) [company].
   - The reported backlog of US$66.9bn (30 Sep 2026) appears to *exclude* about US$10bn of framework and capacity-reservation agreements, which the November 2026 deck shows separately — [CEO deck, slide 18](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company]. So the FY2030 target and the current backlog are not like-for-like.
4. **Addressable market revised within five months.**
   - June 2026: US$272bn (2025), US$350bn (2030), US$450bn (2035), at the FY2025 budget rate — [Investor Day 2026 deck, slide 6](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_01_energy_en.pdf) [company].
   - November 2026: about US$285bn, US$400bn and US$500bn (constant currency) — [CEO deck, slide 11](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company].
   - The Integrated Report gives about US$270bn (2025) and about US$450bn (2035) — [Integrated Report 2026](https://www.hitachi.com/content/dam/hitachi/global/en/ir/media/library/integrated/2026/ar2026e_10.pdf) [company].
5. **Investment totals.**
   - The June 2024 "additional $4.5 billion by 2027" is often reported as the programme size — [Hitachi release (7 Jun 2024)](https://www.hitachi.com/en/press/articles/2024/06/0607/) [company].
   - Later company framing: "$6bn 2024–2027", which is US$4.5bn plus the US$1.5bn transformer programme of April 2024, and "$9bn" including 2020–23 — [Investor Day 2025 deck](https://www.hitachi.com/content/dam/hitachi/global/en/press/articles/2025/06/0611/20250611_02_energy_en.pdf) [company]. The figures reconcile.
   - The US amount moved from "more than $1 billion" (4 Sep 2025, [Hitachi](https://www.hitachi.com/en-us/press/hitachi-announces-historic-1-billion-usd-manufacturing-investment-to-power-americas-energy-future/)) to "roughly $1.5 billion" (September 2026, [T&D World](https://www.tdworld.com/utility-business/news/55405686/hitachi-energy-selects-mississippi-for-528m-transformer-factory-to-bolster-us-manufacturing-grid-capacity)).
6. **South Boston schedule.**
   - The company called the plant the "largest" US LPT site but gave no start date (4 Sep 2025) [company].
   - At the groundbreaking (29 Jun 2026) a Hitachi executive said the project is "a little behind where we want it to be", with a 2029 goal — [WDBJ7](https://www.wdbj7.com/2026/06/29/more-than-800-new-jobs-expected-with-building-south-boston-transformer-production-facility/) [independent].
7. **Job counts.**
   - South Boston: 825+ (company) versus "over 800" (Rep. McGuire) — [Daily Energy Insider (2 Jul 2026)](https://dailyenergyinsider.com/news/52883-hitachi-breaks-ground-on-new-large-power-transformer-production-facility-in-virginia/).
   - Gallman: 700+ (company) versus 654 (Governor Reeves) — [T&D World (Sep 2026)](https://www.tdworld.com/utility-business/news/55405686/hitachi-energy-selects-mississippi-for-528m-transformer-factory-to-bolster-us-manufacturing-grid-capacity) [independent].
8. **"Fast delivery" versus multi-year conversion.**
   - Claim: data-centre positioning on "fast delivery times" (10 Jun 2026) [company].
   - Against it: the backlog is about 3x revenue (Integrated Report 2026) [company], HVDC takes 3–4 years [company], and clearing the backlog "could take up to three years" (July 2025, FT via SL Guardian) [independent, secondary].
   - Independent: Wood Mackenzie projects a 15% US power-transformer shortage in 2026 (via [GreentechLead](https://greentechlead.com/power/transformer-orders-in-2026-ge-vernova-hitachi-energy-and-hd-hyundai-electric-capture-power-demand-55939)).
9. **AI load "spikes" versus NERC's evidence.**
   - Claim: Schierenbeck said AI loads peak "in seconds" at "up to 10 times" normal use (July 2025, [SL Guardian](https://slguardian.org/governments-must-curb-ais-power-spikes-to-protect-grid-stability-warns-hitachi-energy/)).
   - Evidence: NERC's documented events are simultaneous *disconnections* of up to about 1,800 MW triggered by UPS and ride-through settings ([Tech Times/NERC SOR 2026 (4 Jul 2026)](https://www.techtimes.com/articles/319695/20260704/ai-data-centers-triggered-1800-mw-grid-drop-nerc-issues-highest-alert.htm); [NERC alert (4 May 2026)](https://www.nerc.com/globalassets/programs/bpsa/alerts/level-3-computational-load-alert.pdf)).
   - This supports "data centres pose grid-stability risk", but no independent figure for "10x in seconds" was found.
10. **OpenAI deal characterisation.**
    - Some coverage (Dow Jones citing WSJ) described Hitachi *providing* T&D equipment to OpenAI data centres.
    - Hitachi's release describes a non-binding MoU to "explore". This comes from a search-result summary — [Hitachi release (21 Oct 2025)](https://www.hitachi.com/en/press/articles/2025/10/1021c/) [company].
11. **National Grid framework value.**
    - Widely reported as a "£59bn" framework.
    - The component sums are about £24.6bn (converters) plus about £21.3bn (cables), or about £45.9bn — [Enlit (Mar 2025)](https://www.enlit.world/library/national-grid-awards-46bn-hvdc-supply-chain-framework-contracts) [independent]. The gap is unexplained in the sources found.
12. **TenneT framework value:** about €13bn versus "$14bn" across reports (search-result summaries; Reuters via [Wikipedia](https://en.wikipedia.org/wiki/Hitachi_Energy)) [independent].
13. **Data-centre order outlook between June and November 2026 (visual readings).**
    - The FY2026 outlook bar appears lower in November (about US$4.8–5.0bn, constant currency) than in June (about US$5.3–5.5bn).
    - The FY2027 bar appears higher (about US$7.2–7.4bn against about US$6.8–7.0bn).
    - The currency bases differ and no values are labelled — [June deck, slide 16](https://www.hitachi.com/content/dam/hitachi/global/en/press/files/2026/06/260610/20260610_01_energy_en.pdf); [CEO deck, slide 27](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company].
14. **Installed-base metrics jump.**
    - HVDC: ">150 GW" (June 2025) became ">175 GW" (November 2026).
    - Services installed base: "$230bn, 140+ countries" became "$240bn, 190+ countries".
    - A gain of 25 GW and 50 countries in about 17 months suggests counting-basis changes; no explanation was given — [Investor Day 2025 deck](https://www.hitachi.com/content/dam/hitachi/global/en/press/articles/2025/06/0611/20250611_02_energy_en.pdf); [CEO deck (3 Nov 2026)](https://www.hitachi.com/content/dam/hitachi/global/ja_jp/press/files/2026/11/1103/20261103_01_ceo.pdf) [company].
15. **Competitor cross-checks (limited).**
    - India POWERGRID 765/400 kV, 500 MVA packages of 30 units each: Hitachi Energy about ₹647.03 crore versus GE Vernova T&D India about ₹701.03 crore.
    - HD Hyundai Electric signed a data-centre master supply agreement worth up to KRW 1.1212tn with an unnamed large tech company (deliveries to 2028). It is a framework maximum and covers more than transformers.
    - Siemens Energy India approved ₹2,060 crore for about +30,000 MVA of LPT capacity (operations 2030–2032).
    - The article also carries headline-only figures of a "$197 billion" GE Vernova-related backlog and a "€162 billion" Siemens Energy global backlog, with bodies not included and unverified.
    - Source for this point: [GreentechLead (14 Oct 2026)](https://greentechlead.com/power/transformer-orders-in-2026-ge-vernova-hitachi-energy-and-hd-hyundai-electric-capture-power-demand-55939) [independent].
    - The Hitachi Energy claim of the "Largest OBL in the industry with $43bn in FY2024" ([Investor Day 2025 deck](https://www.hitachi.com/content/dam/hitachi/global/en/press/articles/2025/06/0611/20250611_02_energy_en.pdf) [company]) could not be tested against competitors' grid-segment backlogs in this session.

### Inferences
- Comparisons of Hitachi Energy margins or backlog over time need a consistent definition: use FY2024 at about 9.5% on the new basis when comparing with FY2025–26, and separate backlog from frameworks and capacity reservations.
- The independent evidence base for "AI loads destabilise grids" is stronger for ride-through and load-loss phenomena than for the magnitude of the spikes Schierenbeck described.

### Gaps
- Competitors' grid-segment backlogs, transformer capacity and lead times (Siemens Energy Grid Technologies, GE Vernova Electrification/Prolec GE, HD Hyundai Electric, Schneider Electric) were not retrieved from primary sources in this session.
- No independent market-share data (for example Wood Mackenzie or CIGRE) was found to test the "No.1" claims.

---

## (11) What could not be found or verified

### Takeaway
The main unverified areas are named hyperscaler contracts, product-level lead times, legal and incident history, F-gas switchgear dates, Section 232 specifics, independent transformer-market reports (NIAC, DOE, NREL, Wood Mackenzie primaries) and competitor primary data. Research was also limited by an exhausted web-search quota and several blocked hosts.

### Cited Findings
- **Process limits:**
  - The shared web-search quota was exhausted partway through, so later work used only direct fetches of URLs already identified.
  - www.nrel.gov did not resolve from this session (it would need allowlisting in the session's network settings).
  - EUR-Lex returned only a generic shell page.
  - nationalgrid.com, datacenterdynamics.com and tokyobrief.com returned HTTP 403.
  - The November 2026 Investor Day decks were read in their Japanese versions; English URLs at the parallel path returned 404.

### Inferences
- The Hitachi primary financial data (four results outlines, three investor decks, the Q&A and the Integrated Report) are complete and internally consistent apart from the definitional issues noted. The weaker areas are legal/regulatory and independent technical verification.

### Gaps
- **Customers:** no named or valued hyperscaler or colocation supply contracts (Microsoft, Google, Amazon, Meta, Equinix); no US utility transformer frameworks; contract values for SSEN (Hitachi scope) and the post-Petrofac TenneT scope; identities of the large European HVDC awards in H1 FY2026; the Neoix MoU; the India "30% data-centre share" claim.
- **Capacity and lead times:** product-specific lead times; absolute GVA or unit capacity per plant; South Boston building and crane specifications; completion status of Bad Honnef (2026 target), Varennes and Ludvika/Västerås; actual on-time delivery against the >98% target; hiring achieved against 15,000 by 2027.
- **Milestones:** project-level HVDC delays or penalties; Mumbai HVDC original schedule; TenneT schedule impact from Petrofac's exit.
- **Financials:** Hitachi Energy H1 FY2026 orders in USD; Q1 FY2026 standalone figures (29 Jul 2026); October 2025 Hitachi Energy Investor Day materials.
- **Ownership and people:** final 2020 closing price and date from a Hitachi primary source; Hitachi's own December 2022 price for the 19.9%; dates of Schierenbeck's and Tokunaga's appointments; any reported plans to list or spin off the unit (none found).
- **Legal and regulatory:**
  - F-gas Regulation (EU) 2024/573 switchgear phase-out dates and exemptions (regulation text not retrieved).
  - Section 232 actions on transformers, GOES or switchgear, and anti-dumping exposure.
  - Export-control and sanctions matters (including Russia exit).
  - Legacy ABB Power Grids cartel or corruption matters.
  - Product-failure incidents (transformer failures, HVDC outages).
  - Any fines in 2024–26 beyond minor OSHA and tax items seen only in search snippets.
- **Science and independent data:**
  - CIGRE HVDC reliability statistics.
  - Independent EconiQ test data.
  - NIAC (June 2024) transformer shortage report, DOE large power transformer report and NREL distribution transformer study.
  - Wood Mackenzie primary releases (only secondary citations via GreentechLead).
  - Quantified independent measurements of AI-training power swings.
- **Competitors:** primary-source backlogs, capacity and lead times for Siemens Energy, GE Vernova (including the Prolec GE acquisition), HD Hyundai Electric and Schneider Electric. Only GreentechLead's secondary items (October 2026) were captured.
