# Siemens Energy (ETR: ENR) – fast power for data centres: fact file as of 14 November 2026

Scope note: covers gas turbines (heavy-duty, industrial, aeroderivative), steam turbines, grid technologies and related services as they apply to getting power to data centres; company-wide financials are given as context. Fiscal year (FY) ends 30 September. FY2026 results were published 11 Nov 2026. Each source is tagged [company] (Siemens Energy releases, decks, call transcripts, product pages, executive statements) or [independent] (customers, partners' own statements, regulators, EU, journalists, analysts, aggregators). "Search snippet" = seen only in a search-result summary, page not opened. Method limits: the shared web-search budget ran out part-way through and Firecrawl credits were exhausted, so several items (below, section 11) could not be searched further.

Source key (used throughout; all URLs opened unless marked "snippet"):
- [SE-FY26-PR] Siemens Energy, "Siemens Energy reports record year and sets ambitious targets for 2030", 11 Nov 2026 – https://www.siemens-energy.com/global/en/home/press-releases/siemens-energy-reports-record-year-and-sets-ambitious-targets-fo.html [company]
- [SE-Q4FY26-ER] Siemens Energy Earnings Release Q4 FY2026 (distributed via EuropaWire), 11 Nov 2026 – https://news.europawire.eu/siemens-energy-posts-record-fy-2026-revenue-and-e164bn-backlog-sets-2030-margin-goal-of-20-22/eu-press-release/2026/11/11/13/46/13/187248/ [company] (official page: https://www.siemens-energy.com/global/en/home/press-releases/earnings-release-q4-fy-2026--siemens-energy-reports-a-record-yea.html)
- [SE-Q4FY26-Deck] Siemens Energy, Analyst presentation Q4 FY26 and FY26, Berlin, 11 Nov 2026 – https://assets.siemens-energy.com/dam/991522b0-f8bd-4c08-bc2a-b4ff00538589/2026-11-11_Q4_Analyst_presentation_final_-pdf_Original%20file.pdf [company]
- [SE-Q4FY26-Call] Investing.com transcript of Siemens Energy Q4 FY26 call, 11 Nov 2026 – https://www.investing.com/news/transcripts/earnings-call-transcript-siemens-energy-shares-jump-on-record-q4-2026-results-93CH-5018439 [company statements]
- [SE-PreClose] Siemens Energy, Q4 FY26 Pre-Close Group Call transcript, 30 Sep 2026 – https://assets.siemens-energy.com/dam/e8ced7ab-8dcc-48e5-b0b5-b4d500fee9a5/2026-09-30---Q4-FY26-Pre-Close-Call_transcript-pdf_Original%20file.pdf [company]
- [SE-Q3FY26-Deck] Siemens Energy, Analyst presentation Q3 FY26, 5 Aug 2026 – https://assets.siemens-energy.com/dam/3e846440-66dd-4a56-be75-b49d004e6741/2026-08-05_Q3_Analyst_presentation-pdf_Original%20file.pdf [company]
- [SE-Q3FY26-Call] Investing.com transcript of Q3 FY26 call, 5 Aug 2026 – https://www.investing.com/news/transcripts/earnings-call-transcript-siemens-energy-posts-stronger-q3-2026-profit-shares-rise-93CH-4836509 [company statements]
- [SE-Q2FY26-ER] Siemens Energy Earnings Release Q2 FY2026, 12 May 2026 – https://assets.siemens-energy.com/dam/fb695b3d-e910-4f47-81b5-b4480034f6a1/Earnings-Release-Q2-FY26-EN-pdf_Original%20file.pdf [company]
- [SE-Q1FY26-ER] Siemens Energy Earnings Release Q1 FY2026, 11 Feb 2026 – https://assets.siemens-energy.com/dam/eb218e11-1294-4e27-a750-b3ee0059367f/Earnings-Release-Q1-FY26-EN-pdf_Original%20file.pdf [company]
- [SE-FY25-PR] Siemens Energy, "Earnings Release Q4 FY 2025: Siemens Energy fulfills all commitments, increases mid-term outlook", web page dated 14 Nov 2025 (deck dated 13 Nov 2025) – https://www.siemens-energy.com/global/en/home/press-releases/earnings-release-q4-fy-2025.html [company]. The ad hoc of 13 Nov 2025 states that the full release was published "today", 13 Nov 2025: [SE-AdHoc-FY28] https://www.siemens-energy.com/us/en/home/press-releases/ad-hoc-release--siemens-energy-ag-raises-mid-term-targets-for-fi.html [company]
- [SE-Q4FY25-Deck] Siemens Energy, Q4 FY25 analyst presentation, 13 Nov 2025 – https://assets.siemens-energy.com/dam/4aa07956-ca76-49a5-a17d-b394012dd927/2025-11-13_Q4-Analyst-presentation-final_print-pdf_Original%20file.pdf [company]
- [SE-Q3FY25-ER] Siemens Energy Earnings Release Q3 FY2025, 6 Aug 2025 – https://assets.siemens-energy.com/dam/026eab51-c5ff-450d-9e58-b33100475ccd/ER_E_final-pdf_Original%20file.pdf [company]
- [SE-FY24-PR] Siemens Energy, "Earnings Release Q4 FY 2024: Siemens Energy achieves all annual goals and sets new targets for 2028", 13 Nov 2024 – https://www.siemens-energy.com/us/en/home/press-releases/earnings-release-q4-fy-2024.html [company]
- [SE-FY24-Letter] Siemens Energy Q4 FY2024 Shareholder Letter, 13 Nov 2024 – https://assets.siemens-energy.com/dam/17e152fd-ddd4-4c4f-883f-b22e01021076/2024-11-13-Shareholder-Letter-Q4-FY2024-EN_final-pdf_Original%20file.pdf [company]
- [SE-CMD25-GS] Siemens Energy, Capital Market Day 2025, Gas Services deck (Karim Amin), Nov 2025 (CMD held 20 Nov 2025 in Charlotte, NC) – https://assets.siemens-energy.com/dam/5fc093ca-4fd8-482c-8390-b39b004f66f3/251120_CMD-2025_Gas_Services_FINAL-pdf_Original%20file.pdf [company]
- [SE-US1bn] Siemens Energy, "Siemens Energy is investing $1 billion and creating highly skilled jobs in the United States", 3 Feb 2026 – https://www.siemens-energy.com/us/en/home/press-releases/siemens-energy-is-investing--1-billion-and-creating-highly-skill.html [company]

---

## (1) Products and stage

### Takeaway
Siemens Energy sells the full chain for "fast power" except in-building UPS/busway: heavy-duty (HL, H, F), industrial (SGT-800, SGT-400, SGT-750) and aeroderivative (SGT-A35, SGT-A65, SGT-A05) gas turbines, steam turbines, and grid-connection equipment (power transformers, GIS including SF6-free "Blue", HVDC, FACTS, synchronous condensers, BESS/E-STATCOM). All the turbines named are commercial products with fleets in operation; the newest large frame (HL) had 16 units in commercial operation in March 2026, and SF6-free GIS at 420 kV is still at demonstration stage. In-facility UPS, busway and low-voltage switchgear come from partner Eaton under a June 2025 partnership, not from Siemens Energy.

### Cited Findings
**Data-centre offering (company positioning)**
- Siemens Energy says traditional data centres (15–60 MW) rely on gas turbines with DLE combustion, while AI data centres (60–250 MW) need "flexible CCPP configurations" with ">99% reliability". It markets "front of the meter" and "behind the meter" solutions, lists aeroderivative SGT-A35 simple-cycle plants for peaking, and cites "99.999% availability". Undated product page, accessed Nov 2026 – [Siemens Energy data center page](https://www.siemens-energy.com/global/en/home/products-services/solutions-industry/data-center.html) [company]
- Reference site: SGT-A05 aeroderivative gas turbines provide peaking and backup power at Equinix DB5 near Dublin – same page [company]
- Grid side for data centres, per the same page: high-voltage AIS/GIS substations (containerised and mobile options), SF6-free portfolio, high-voltage transformers, E-STATCOM and BESS ("Qstor") for load fluctuations, synchronous condensers ("SynCon") for short-circuit power and inertia, FACTS, MV/LV distribution transformers (fluid-immersed and GEAFOL dry-type) and e-houses – [data center page](https://www.siemens-energy.com/global/en/home/products-services/solutions-industry/data-center.html) [company]
- Modular on-site plant with Eaton: "standard configuration generates 500 MW… featuring highly efficient SGT-800 gas turbines, redundancy and additional battery storage". Eaton supplies MV/LV switchgear, UPS, busways, racks, containment and software. Siemens Energy says it removes the need for backup diesel generators, cuts CO2 by about 50%, and can reduce time-to-market by "up to two years". Joint press release, 3 Jun 2025 (date from the release PDF file name "25-06-03") – [Siemens Energy/Eaton release](https://www.siemens-energy.com/us/en/home/press-releases/eaton-and-siemens-energy-join-forces-to-provide-power-and-techno.html) [company, joint with partner Eaton]
- The product page claims "99.99%+ uptime with redundant gas turbines and battery storage" and says concurrent construction accelerates revenue "by 2–4 years compared to grid connection". Accessed Nov 2026 – [modular onsite power page](https://www.siemens-energy.com/global/en/home/products-services/product/modular-onsite-power-generation-data-center.html) [company]

**Heavy-duty gas turbines (ratings and efficiency are company figures, gross, ISO)**
- SGT5-9000HL (50 Hz): 593 MW; simple-cycle gross efficiency ">43%"; ramp "up to 85 MW/min"; turndown to 30% load; service interval 33,000 EBH. Combined cycle: 1x1 880 MW, 2x1 1,760 MW, gross efficiency ">64%". Accessed Nov 2026 – [SGT5-9000HL page](https://www.siemens-energy.com/global/en/home/products-services/product/sgt5-9000hl.html) [company]
- SGT6-9000HL (60 Hz): combined cycle 1x1 655 MW, 2x1 1,310 MW, gross efficiency ">64%", turndown <40% (plant). DLE burners up to 50 vol% H2. Testing started 2020 – [CC technical brochure, Jan 2025 ("250121")](https://assets.siemens-energy.com/dam/8224a82f-9ed8-475e-b946-b26c0169f8fd/brochure-combined-cycle-technical-Data-250121b-pdf_Original%20file.pdf); [SGT6-9000HL page](https://www.siemens-energy.com/global/en/home/products-services/product/sgt6-9000hl-heavy-duty-gas-turbine.html) [company]
- CMD 2025 portfolio slide lists F-class at 260/385 MW and HL-class at 440/593 MW (60/50 Hz) – [SE-CMD25-GS], Nov 2025 [company]
- H-class combined-cycle figures (gross): SCC5-8000H 1x1 675 MW, 62.4%; SCC6-8000H 1x1 472 MW, 61.9% (2x1 948 MW, 62.1%). SGT5-8000H is rated 450 MW and SGT6-8000H 310 MW – [CC brochure, Jan 2025](https://assets.siemens-energy.com/dam/8224a82f-9ed8-475e-b946-b26c0169f8fd/brochure-combined-cycle-technical-Data-250121b-pdf_Original%20file.pdf) [company]
- F-class: SCC6-5000F 1x1 391 MW, 60.5% gross. SCC5-4000F 1x1 485–570 MW, 61.0–62.0%. The data-centre page lists SGT5-4000F at 329–385 MW – [CC brochure](https://assets.siemens-energy.com/dam/8224a82f-9ed8-475e-b946-b26c0169f8fd/brochure-combined-cycle-technical-Data-250121b-pdf_Original%20file.pdf); [data center page](https://www.siemens-energy.com/global/en/home/products-services/solutions-industry/data-center.html) [company]

**Industrial (medium/small) gas turbines**
- SGT-800: 45/50/57 MW ratings on the current page, with gross output up to 62.5 MW. Simple-cycle gross efficiency 38.4–41.1%. 1x1 CC 66.5–89 MW at 57.2–59.6%; 2x1 CC up to 182 MW at 60.6%; net >60% in 2x1. DLE down to 9 ppm NOx. 620 installations, >20 million operating hours, "reported average fleet reliability… 99.1% for year 2024". Accessed Nov 2026 – [SGT-800 page](https://www.siemens-energy.com/global/en/home/products-services/product/sgt-800.html) [company]
- The Eaton release puts SGT-800 unit capacity at 45–62 MW – [Siemens Energy/Eaton release, 3 Jun 2025](https://www.siemens-energy.com/us/en/home/press-releases/eaton-and-siemens-energy-join-forces-to-provide-power-and-techno.html) [company]
- SGT-400: 12.9–14.9 MW; efficiency about 35–37%. DLE burners take up to 30 vol% H2, diffusion burners up to 65%. Service intervals are 32,000 h (hot gas path) and 64,000 h (major overhaul) – [SGT-400 page](https://www.siemens-energy.com/global/en/home/products-services/product/sgt-400.html) [company]
- Per Dynamis, SGT-400 cores are about 15 MW each and are built at Siemens Energy's Lincoln, UK, facility – [APPA Public Power, Sept/Oct 2026](https://www.publicpower.org/periodical/article/dynamis-power-solutions-siemens-energy-sign-deal-supply-gas-turbine-cores-be-integrated-mobile) [independent, quoting Dynamis]
- The SGT-750 appears in the FY26 order examples (8 units for Delfin offshore LNG) – [SE-Q4FY26-Deck], 11 Nov 2026 [company]

**Aeroderivatives (fast start)**
- SGT-A35: 32–39 MW; gross efficiency up to about 42%; ">890"/">900 units sold"; >50 million operating hours. Twin-spool design with no "hot lockout" (can restart at any time after shutdown). Up to 100% H2 with WLE burners, 15% with DLE – [SGT-A35 page](https://www.siemens-energy.com/global/en/home/products-services/product/sgt-a35.html) [company]
- SGT-A65: up to 66 MW gross in simple cycle; efficiency up to 41.4%; "full power can be delivered in less than 10 minutes from start". Over 115 units sold, >3.9 million fleet hours. The company says it is "well suited for data centers… behind-the-meter projects". The page shows a "10 x SGT-A65 WLE ISI units" scope – [SGT-A65 page](https://www.siemens-energy.com/global/en/home/products-services/product/sgt-a65.html) [company]
- The FY26 deck lists "10x SGT-A65 (Aero) – Peaking – Market reintroduction". Aero gas-turbine unit orders went from "0 → 30 units" (FY24 to FY26) – [SE-Q4FY26-Deck], 11 Nov 2026 [company]
- Q4 FY26 Gas Services Special items of +€251m came "from reversals of impairments on aeroderivative gas-turbine assets" – [SE-Q4FY26-ER], 11 Nov 2026 [company]

**Steam turbines**
- Range 10 kW–1,900 MW (data-centre page). An SST-600 is part of the Fermi America plant (section 5). The Transformation of Industry segment claims "#1" in steam turbine packages up to 250 MW – [data center page](https://www.siemens-energy.com/global/en/home/products-services/solutions-industry/data-center.html); [SE-Q4FY26-Deck] [company]

**Grid Technologies products**
- Blue (SF6-free) portfolio uses vacuum switching plus "clean air" insulation. The company says it delivered its 2,000th SF6-free 8VM1 Blue GIS from Berlin (for Hornsea 3) and has a 145 kV 3AV1 Blue circuit breaker at Hesseln. The LIFE Blue project with Belgian TSO Elia (EU-funded) is to "demonstrate for the first time" a completely F-gas-free 420 kV GIS. Accessed Nov 2026 – [Blue products page](https://www.siemens-energy.com/global/en/home/products-services/product-offerings/blue-high-voltage-products.html) [company]
- Synchronous condensers use generators "up to 1,300 MVA", optionally with a flywheel; example "1100 MWs kinetic energy with ±60 Mvar at 132 kV" – [synchronous condenser page](https://www.siemens-energy.com/global/en/home/products-services/product/synchronous-condenser.html) [company]
- FY26 deck: Grid Technologies claims "#1 Solutions" and "#1 Products" positions across HVDC, transformers, substations, switchgear and grid stabilisation. Roadmap items are a first solid-state transformer prototype in 2028 and the SF6-free Blue portfolio. Digital capabilities come via Noedra, the Grid AI Lab, Camlin Group and Euto – [SE-Q4FY26-Deck], 11 Nov 2026 [company]
- Grid digital strategy is "intelligent, digitally enabled equipment rather than a broad software platform", with Camlin and Noedra capabilities and an NVIDIA collaboration – [SE-PreClose], 30 Sep 2026 [company]

### Inferences
- Speed-to-power hierarchy implied by the company data: mobile/aeroderivative units (SGT-400 cores in trailers, SGT-A35/A65 with <10-min starts) are deployable fastest. The SGT-800 (the building block of the Eaton 500 MW concept) sits in the middle. HL/F combined-cycle blocks give the highest efficiency but have the longest lead times (section 6).
- Siemens Energy has no in-house UPS/busway/LV data-hall product in these sources. For in-facility power it relies on partners (Eaton), so its data-centre exposure is mainly generation plus HV/MV grid connection.

### Gaps
- No SGT-A45 (mobile/trailer) product page was found (the URL pattern returned nothing). Its rating and current status could not be verified in-session.
- No published start-time figures (cold/hot start minutes) were found for the SGT-800 or HL other than the HL ramp rate (85 MW/min) and the SGT-A65 (<10 min to full power).
- Grid-forming converter/BESS products: only E-STATCOM/BESS mentions were found, with no grid-forming specifications.

---

## (2) Technology and roadmap with dates

### Takeaway
The roadmap is mainly about capacity and margin, not new frames. Medium-turbine output rose from about 50 to about 80 units/yr in FY26 and goes to about 100 by FY28. Large turbines go from 35 to about 50 units from FY27. Total gas-turbine delivery capacity is to reach about 30 GW/yr by 2030. Transformer and GIS capacity is to rise by about 50% by FY30. Technology items with dates: HL gas-turbine package rated H2-ready to 50 vol% (TÜV SÜD concept certificate, Oct 2023), with a company goal of 100% H2 capability for all turbines by 2030; the 420 kV SF6-free GIS demonstration (LIFE Blue); a solid-state transformer prototype in 2028; and the move to the new brand "Omterra" from late 2026.

### Cited Findings
- Medium gas turbines (20–100 MW): capacity about 50 units (FY25), about 80 (FY26), about 100 (FY28). Large (100–600 MW): about 35 units (FY25/FY26), rising to "50+" with "LGT capacity expansion to become effective in FY27". Additional MGT capacity came online in H2 FY26 – [SE-Q3FY26-Deck], 5 Aug 2026 [company]; confirmed in [SE-PreClose], 30 Sep 2026 ("Medium-sized gas turbine capacity has increased from around 50 units in fiscal year 2025 to around 80 units this year. The large gas turbine expansion from 35 to 50 units remains fully on track and will contribute from fiscal year 2027 onwards") [company]
- Target "approximately 30 gigawatts of annual delivery capacity by 2030" – [SE-PreClose], 30 Sep 2026 [company]
- CMD 2025 capacity path (gas turbine units and GW, including steam-turbine capacity of combined-cycle configurations): FY24 about 110 units/17 GW; average FY25–27 about 160 units/22 GW; average FY28–30 210–230 units/>30 GW. "+30%" scale-up within the existing footprint; "Capacity sold-out until FY28" – [SE-CMD25-GS], Nov 2025 [company]
- Nov 2024 plan: "30% capacity expansion for large gas turbines". For grid: "two new factories go live in 2026", "expansion investment of ~€1.1bn", "transformer capacity to expand by 85 GVA", "+6,000 FTE" – [SE-FY24-Letter], 13 Nov 2024 [company]
- Grid capacity: power transformers (GVA) and GIS (units) each about +50% FY25→FY30, with brownfield ramp-ups "coming online in H2 FY26" – [SE-Q3FY26-Deck], 5 Aug 2026 [company]
- FY26 deck: gas turbine, power transformer and GIS capacity to rise ">50%" from FY26 to FY30. Grid has a "Global network of 37 factories across 26 locations" and "~€4bn investment in our factory network FY25–30" – [SE-Q4FY26-Deck], 11 Nov 2026 [company]
- Hydrogen: "In October 2023, we have received the TÜV SÜD certificate for the hydrogen readiness concept… The gas turbine package itself is rated as H2 ready for up to 50%Vol, based on current rig test results… We are aiming to have all gas turbines capable of burning 100% hydrogen by 2030" – [HL-class page](https://www.siemens-energy.com/global/en/home/products-services/product-offerings/gas-turbines/hl-class.html), accessed Nov 2026 [company]
- The SGT-800 brochure text says it was "Targeting 100% hydrogen capability by 2025". The current SGT-800 page did not show a completed 100% H2 rating – [CC brochure, Jan 2025](https://assets.siemens-energy.com/dam/8224a82f-9ed8-475e-b946-b26c0169f8fd/brochure-combined-cycle-technical-Data-250121b-pdf_Original%20file.pdf) [company]
- Solid-state transformer: "first SST prototype in 2028". Grid services and digital revenue target ">€2.5bn revenues by FY30" – [SE-Q4FY26-Deck], 11 Nov 2026 [company]
- Brand: on 14 Jul 2026 Siemens Energy announced that Siemens Energy and Siemens Gamesa will be united under the new name "Omterra", with roll-out in phases from later in calendar 2026. A spokesperson said the Siemens brand royalty is a revenue-linked fee of "roughly €300 million in the most recent year" under an agreement running to 2030. Whether the fee stops on transition is "not entirely clear yet". Trademark filings date to Oct 2021 – [POWER magazine, Jul 2026](https://www.powermag.com/siemens-energy-will-shed-the-siemens-name-rebrand-as-omterra/) [independent, quoting company]
- FY27 Special items of about −€0.7bn are "mainly expenses related to Omterra rebranding as well as the carve-out of Transformation of Industry". FY27 margin guidance includes the brand licence fee; FY30 targets exclude it – [SE-Q4FY26-Deck], 11 Nov 2026 [company]
- The TI carve-out was announced Aug 2026; preparation starts early 2027; "No final decision is expected before around mid-calendar 2027"; Siemens Energy intends to keep "a meaningful minority stake" – [SE-PreClose], 30 Sep 2026; [SE-FY26-PR], 11 Nov 2026 [company]

### Inferences
- The capacity numbers mix units and GW and sometimes include steam-turbine capacity. "~30 GW/yr by 2030" (pre-close) and ">30 GW average FY28–30 incl. steam" (CMD 2025) are not directly comparable with the "15–16 GW of gas turbines deliverable in 2026" quoted to Utility Dive (section 6).
- The hydrogen roadmap for large frames remains a target (50 vol% rated on rig tests; 100% by 2030 as an aim). No 100% H2 operation of an HL or SGT-800 was found.

### Gaps
- Dated capex for specific gas-turbine sites (Berlin, Finspång) was not found. Charlotte gas-turbine manufacturing "resuming" is stated without a date (section 6).
- Whether the "two new factories go live in 2026" (Nov 2024 promise) happened was not confirmed. Only "brownfield expansions… came online" in Q3 FY26 was found ([SE-PreClose]).
- No public roadmap was found for HL output/efficiency upgrades beyond ">64%" and "goal of even higher efficiencies".

---

## (3) Milestones met or missed

### Takeaway
Group guidance was met or beaten in FY2024, FY2025 and FY2026, after upgrades during each year. The FY2028 margin target set at the November 2025 CMD (14–16%) is now guided for FY2027. Siemens Gamesa hit its FY2026 break-even target (€8m profit before special items). Siemens Energy left the federal guarantee early (June 2025) and resumed dividends for FY2025. Misses and slips: Transformation of Industry FY26 revenue growth (+3.4% vs 5–7% guided), the Charlotte transformer plant (early 2026 → early 2027), Siemens Gamesa onshore 5.X sales resumption (expected May 2024, then again in FY2025), and FY26 offshore orders (below expectations).

### Cited Findings
**Group guidance vs outcome**
- FY2024: guidance raised during the year, e.g. revenue growth 10–12% (reported May 2024) – [POWER, May 2024](https://www.powermag.com/siemens-gamesa-changes-ceo-announces-job-cuts-as-part-of-new-focus/) [independent]. Outcome (13 Nov 2024): revenue +12.8% to €34.5bn, Profit before SI €345m (1.0% margin), net income €1,335m, FCF pre tax €1,859m; "achieved or exceeded the upgraded guidance for all key performance indicators" – [SE-FY24-Letter]; [SE-FY24-PR] [company]
- FY2025 initial guidance (13 Nov 2024): revenue +8–10%, margin 3–5%, net income about break-even (excluding Siemens Ltd India demerger gains), FCF pre tax up to €1bn – [SE-FY24-PR] [company]. Raised by Q3 FY25 (6 Aug 2025) to revenue +13–15%, margin 4–6%, net income up to €1bn (excluding about €0.5bn India special items), FCF about €4bn – [SE-Q3FY25-ER] [company]. Outcome (Nov 2025): revenue +15.2% to €39.1bn, margin 6.0%, net income €1,685m (including about €0.5bn India special items), FCF €4,663m – "Top end of FY25 guidance achieved" – [SE-Q4FY25-Deck]; [SE-FY25-PR] [company]
- FY2026 initial guidance (Nov 2025): revenue +11–13%, margin 9–11%, net income €3–4bn, FCF €4–5bn – [SE-FY25-PR] [company]. Raised 12 May 2026 to +14–16%, 10–12%, about €4bn, about €8bn – [SE-Q2FY26-ER] [company]. Outcome (11 Nov 2026): revenue +15.5% to €44.2bn, margin 12.4%, net income €4,129m, FCF €8,799m. The deck notes margin "+1.4pp vs. top end" of the CMD 2025 range, FCF "+€3.8bn vs top end", net income "+€0.1bn vs top end" – [SE-Q4FY26-Deck]; [SE-FY26-PR] [company]
- FY26 segment outcomes vs (final) guidance:
  - Gas Services: revenue +20.3% vs 16–18%; margin 16.4% vs 14–16%.
  - Grid Technologies: +26.2% vs 25–27%; margin 18.9% vs 18–20%.
  - Siemens Gamesa: +6.7% vs 3–5%; margin 0.1% vs break-even.
  - Transformation of Industry: +3.4% vs 5–7% (below range); margin 12.1% vs 11–13%.
  – [SE-Q4FY26-Deck], 11 Nov 2026 [company]

**Mid-term targets: promise vs outcome**
- 13 Nov 2024 (not a CMD): FY2028 targets of high-single to low-double-digit revenue CAGR and a 10–12% margin. Segment FY28 margins: Gas Services 12–14%, Grid Technologies 13–15%, TI 10–12%, Siemens Gamesa 3–5% – [SE-FY24-Letter] [company]
- Nov 2025: the ad hoc of 13 Nov 2025 raised FY28 targets to a 14–16% margin ("before 10% to 12%") and low-teens revenue CAGR ("before high single-digit to low double-digit") – [SE-AdHoc-FY28](https://www.siemens-energy.com/us/en/home/press-releases/ad-hoc-release--siemens-energy-ag-raises-mid-term-targets-for-fi.html) [company]; [SE-FY25-PR] [company]. At the CMD (20 Nov 2025, Charlotte), Gas Services set FY28 targets of mid-teens revenue CAGR and an 18–20% margin – [SE-CMD25-GS] [company]. Capital return: "up to €10 billion… by 2028", of which up to €6bn via buyback – [MarketScreener/Reuters, Nov 2025, snippet](https://www.marketscreener.com/news/siemens-energy-to-reward-shareholders-with-billions-after-years-of-lean-times-ce7d5ededc8cff25) [independent]. On 20 Nov 2025 Siemens Energy "said it plans to repurchase up to 6 billion euros of its own shares by the end of fiscal 2028" – [RTTNews via finanzen.at, 20 Nov 2025](https://www.finanzen.at/nachrichten/aktien/siemens-energy-to-launch-eur-6-bln-share-buyback-program-through-2028-1035581173) [independent]
- Outcome (11 Nov 2026): FY27 margin guidance 14–16% is labelled "CMD 2025 | originally planned for FY28". FY26 shareholder returns were about €5.0bn against "CMD 2025: €10bn until FY28". New FY30 targets: revenue CAGR 12–14% (FY26–30), margin 20–22%, revenue ">€70bn". Segment FY30 margins: Gas Services 25–27%, Grid Technologies 24–26%, Siemens Gamesa 8–10%, TI 14–16% – [SE-Q4FY26-Deck] [company]

**Siemens Gamesa**
- June 2023 onshore quality problems: Siemens Energy shares fell about 35% between 21 and 23 June 2023. The company sought German government guarantees in Oct 2023 – [Wikipedia, Siemens Energy (rev. 1381626439, accessed Nov 2026)](https://en.wikipedia.org/wiki/Siemens_Energy) [independent, tertiary]. The problems centred on rotor blades and main bearings ("wrinkles in rotor blades", "particles in the bearings section") of the 4.X/5.X platforms – [POWER, May 2024](https://www.powermag.com/siemens-gamesa-changes-ceo-announces-job-cuts-as-part-of-new-focus/) [independent]
- FY2023 group net loss €4,588m; Profit before SI −€2,776m – [SE-FY24-Letter] [company]
- Break-even target: the earliest dated statement retrieved is 13 Nov 2024 – "we assume that we will successfully continue on the path to reach break-even in fiscal year 2026"; "we expect sales activities for the 5.X onshore turbine to be resumed during fiscal year 2025" – [SE-FY24-PR] [company]. Restated Nov 2025 – [SE-FY25-PR] [company]
- Outcome: FY26 Siemens Gamesa Profit before SI €8m (vs −€1.4bn FY25 and −€1,781m FY24). Q3 FY26 was the first quarterly profit since Q4 FY22, and Q4 FY26 the second – [SE-FY26-PR], 11 Nov 2026; [SE-Q3FY26-Deck]; [SE-FY24-PR] [company]
- Onshore: first orders for the SG 7.0 platform ("successor to the 5.X turbine") came in Q2 FY26 – [SE-Q2FY26-ER], 12 May 2026 [company]. Quality-related cash-outs at Siemens Gamesa: €450m in FY25 (€157m in Q4 FY25) – [SE-Q4FY25-Deck] [company]
- Offshore: "fiscal year 2026 order intake has been below our expectations as project decisions have shifted to the next fiscal year" – [SE-PreClose], 30 Sep 2026 [company]

**Guarantee exit and dividend**
- 5 Jun 2025: a new €9bn, 5-year bank guarantee facility (23 banks) replaced the €11bn federally backed facility (federal counter-guarantee €7.5bn) and a €1bn facility backed by Siemens AG – [Siemens Energy release, 5 Jun 2025](https://www.siemens-energy.com/global/en/home/press-releases/siemens-energy-replaces--federal-guarantee-with-a-new-bank-facil.html) [company]
- 30 Jul 2025: the Bundestag Budget Committee lifted the dividend restriction for FY2025 "one year earlier than scheduled" – [Siemens Energy ad-hoc, 30 Jul 2025](https://www.siemens-energy.com/global/en/home/press-releases/Ad-hoc_release_Siemens_Energy_Dividend_restriction_already_lifted_for_FY2025.html) [company]; [Power Engineering International, snippet](https://www.powerengineeringint.com/finance-investment/siemens-energys-dividend-restriction-lifted-a-year-early/) [independent]
- Dividend reinstated: €0.70/share for FY2025, the first in four years. It was paid in March 2026 (about €0.6bn) – [SE-FY25-PR]; [SE-Q3FY26-Deck] [company]. FY2026 proposal: €2.30/share, for vote at the AGM on 25 Feb 2027 – [SE-FY26-PR]; [SE-Q4FY26-Deck] [company]

**Capacity and plant milestones**
- Charlotte large power transformer (LPT) plant: announced Feb 2024 with "production… anticipated to begin in early 2026" – [Manufacturing Dive, Feb 2024](https://www.manufacturingdive.com/news/siemens-energy-large-power-transformer-facility-charlotte-north-carolina/708676/) [independent]. Re-stated Aug 2025 as "by early 2027" – [Stanly News Journal, 8 Aug 2025](https://stanlyjournal.com/2025/08/08/siemens-to-expand-charlotte-facility-for-u-s-transformer-production/) [independent, quoting Tim Holt]
- Medium gas turbine capacity: 50 → 80 units in FY26, delivered as planned – [SE-PreClose] [company]

### Inferences
- On these sources, management has a three-year run (FY24–FY26) of meeting raised guidance. The main shortfalls are segment- and project-level (TI growth, the Charlotte timing, Siemens Gamesa offshore orders and the onshore 5.X restart), not group-level.
- Much of the FY26 beat came from free cash flow (€8.8bn vs €4–5bn initial guidance), which the company attributes partly to customer advance payments and reservation fees. That is timing-sensitive cash, not purely earnings.

### Gaps
- The November 2023 Capital Markets Day targets (original promise, date, numbers) were not retrieved. The Nov 2024 letter says only that the FY28 targets were "clearly upgraded".
- The original date and source of the FY2026 Siemens Gamesa break-even pledge (believed to be the Nov 2023 CMD) were not verified.
- No primary source was found on whether 5.X sales actually resumed (May 2024 POWER report vs Nov 2024 company expectation for FY2025).

---

## (4) Financials

### Takeaway
FY2026: orders €68.1bn, revenue €44.2bn, Profit before SI €5.5bn (12.4%), net income €4.1bn, FCF pre tax €8.8bn, backlog €164bn, dividend €2.30, buybacks €3.1bn. Ratings are S&P BBB+ (stable, Jul 2026) and Moody's Baa1 (positive outlook, Jun 2026). Gas Services (16.4% margin, €74bn backlog) and Grid Technologies (18.9%, €52bn) generate almost all profit and cash. Group backlog rose every quarter from €120bn (Jun 2024) to €164bn (Sep 2026).

### Cited Findings
**Group – annual (company figures; prior years on a comparable basis where restated)**

| FY (to 30 Sep) | Orders | Revenue | Profit before SI (margin) | Net income | FCF pre tax | Backlog | Source |
|---|---|---|---|---|---|---|---|
| FY2023 | – | ~€31bn | −€2,776m (−8.9%) | −€4,588m | €784m | €112bn | [SE-FY24-Letter]; [SE-Q4FY26-Deck] |
| FY2024 | €50.2bn | €34.5bn (+12.8% comp.) | €345m (1.0%) | €1,335m | €1,859m | €123bn | [SE-FY24-Letter]; [SE-FY25-PR] |
| FY2025 | €58.9bn (+19.4%) | €39.1bn (+15.2%) | €2,355m (6.0%) | €1,685m | €4,663m | €138bn | [SE-FY25-PR] |
| FY2026 | €68.1bn (+18.8%) | €44.2bn (+15.5%) | €5,486m (12.4%) | €4,129m | €8,799m | €164bn | [SE-Q4FY26-ER]; [SE-FY26-PR] |

- FY2026 detail: Special items −€82m; Profit €5,405m; basic EPS €4.44 (FY25 €1.63); book-to-bill 1.54; US orders +70.8% to €27.7bn; about 108,000 employees – [SE-Q4FY26-ER]; [SE-FY26-PR], 11 Nov 2026 [company]

**Group – quarterly (company releases)**

| Quarter (end) | Orders | Revenue | Profit before SI | Net income | FCF pre tax | Backlog | Source |
|---|---|---|---|---|---|---|---|
| Q3 FY24 (Jun 2024) | €10.36bn | €8.80bn | €49m | −€102m | €727m | €120bn | [SE-Q3FY25-ER] (prior-year column) |
| Q4 FY24 (Sep 2024) | €15.0bn | €9.74bn | −€83m | −€254m | €932m | €123bn | [SE-FY24-PR] |
| Q1 FY25 (Dec 2024) | €13.67bn | €8.94bn | €481m | €252m | €1,528m | €131bn | [SE-Q1FY26-ER] (prior-year column) |
| Q2 FY25 (Mar 2025) | €14.43bn | €9.96bn | €906m | €501m | €1,390m | €133bn | [SE-Q2FY26-ER] (prior-year column) |
| Q3 FY25 (Jun 2025) | €16.61bn | €9.75bn | €497m | €697m | €419m | €136bn | [SE-Q3FY25-ER] |
| Q4 FY25 (Sep 2025) | €14.2bn | €10.43bn | €471m | €236m | €1,327m | €138bn | [SE-FY25-PR] |
| Q1 FY26 (Dec 2025) | €17.61bn | €9.68bn | €1,159m (12.0%) | €746m | €2,869m | €146bn | [SE-Q1FY26-ER] |
| Q2 FY26 (Mar 2026) | €17.75bn | €10.29bn | €1,164m (11.3%) | €835m | €1,975m | €154bn | [SE-Q2FY26-ER] |
| Q3 FY26 (Jun 2026) | €17.9bn | €11.4bn | €1,623m (14.2%) | €1,188m | €2,319m | €162bn | [SE-Q3FY26-Deck] |
| Q4 FY26 (Sep 2026) | €14.82bn | €12.83bn | €1,540m (12.0%) | €1,360m | €1,636m | €164bn | [SE-Q4FY26-ER] |

**Segments**
- Gas Services:
  - FY25: orders €23.0bn (+43%), revenue €12.2bn, Profit before SI €1,580m (13.0%), backlog €54bn.
  - FY26: orders €32.8bn (+45.9%), revenue €14.5bn (+20.3%), Profit before SI €2,385m (16.4%), FCF €6.4bn, backlog €74bn.
  - FY26 quarterly orders/backlog: Q1 €8.75bn/€60bn; Q2 €8.87bn/€66bn; Q3 €9.97bn/€73bn; Q4 €5.26bn/€74bn.
  - FY24 backlog was €45bn ("~80% Service").
  – [SE-Q4FY26-Deck]; [SE-Q1FY26-ER]; [SE-Q2FY26-ER]; [SE-Q3FY26-Deck]; [SE-FY24-Letter] [company]
- Grid Technologies:
  - FY25: orders €21.4bn, revenue €11.3bn, Profit before SI €1,791m (15.8%), backlog €42bn.
  - FY26: orders €24.0bn (+14.5%), revenue €14.1bn (+26.2%), Profit before SI €2,660m (18.9%), FCF €4.1bn, backlog €52bn.
  - FY26 quarterly orders/backlog: Q1 €5.96bn/€45bn; Q2 €7.00bn/€49bn (includes a Baltic Sea HVDC order worth >€1bn); Q3 €5.37bn/€51bn; Q4 €5.65bn (−19.3%)/€52bn.
  - FY24 backlog was €33bn.
  – same sources [company]
- Transformation of Industry: FY26 revenue €5.8bn, margin 12.1%, backlog €8bn. Siemens Gamesa: FY26 revenue €10.6bn, margin 0.1%, FCF −€1.6bn, backlog €31bn – [SE-Q4FY26-Deck] [company]

**Cash, capex, ratings, returns**
- Capex: FY25 €1.7bn; FY26 €2.0bn; FY27 about 5–6% of revenue; average about €2bn p.a. to FY30; "<4% thereafter" – [SE-Q4FY26-Deck]; [SE-Q3FY26-Deck] [company]
- The capital-allocation slide shows net cash of about €8bn at FY26 as a source of funds – [SE-Q4FY26-Deck] [company] (read from a chart; exact figure not stated in text)
- Ratings: "S&P raised the company's rating to BBB+ with a stable outlook in July [2026], while Moody's upgraded Siemens Energy to Baa1 in December 2025, and then added a positive outlook in June" – [SE-FY26-PR], 11 Nov 2026 [company]
- Shareholder returns:
  - Up-to-€6bn buyback programme announced at CMD Nov 2025 (through FY2028).
  - Tranches 1–2 (€3bn) were completed in FY26. Tranche 3 (up to €2bn, max 50m shares) started 24 Sep 2026 and must finish by 31 Mar 2027.
  - FY26 buybacks were €3.1bn; FY26 total shareholder returns about €5.0bn.
  - A new additional buyback of up to €9bn runs through FY2030.
  - Dividend payout policy is 40–60%. Planned FY27–30: about €3bn of buybacks p.a. and ">€25bn" of shareholder returns by FY30.
  – [SE-PreClose]; [SE-FY26-PR]; [SE-Q4FY26-Deck] [company]; tranche-3 cap of 50m shares: [ad-hoc-news, 30 Sep 2026](https://www.ad-hoc-news.de/boerse/news/unternehmensnachrichten/siemens-energy-enters-final-stretch-of-fiscal-2026-with-buyback-running-and-a-new-face-on-the/70204659) [independent, low-reliability aggregator]
- FY27 outlook: revenue +14–16%, margin 14–16%, net income about €5bn, FCF pre tax about €10bn. By segment: Gas Services revenue +24–26% and margin 18–20%; Grid Technologies +22–24% and 21–23%; Siemens Gamesa −3 to −1% and 0–2%; TI 0–2% and 11–13% – [SE-Q4FY26-Deck] [company]

**2023 guarantee package (terms)**
- Reported 14 Nov 2023: a €15bn package in which private banks would provide €12bn of guarantees, with the federal government counter-guaranteeing €7.5bn. The remaining €3bn was to come from other sources. The economy ministry said the measures would impose "a pause on dividends and higher level bonuses", and the government would receive an annual fee – [BusinessLive/Reuters, 14 Nov 2023, snippet](https://www.businesslive.co.za/bd/companies/industrials/2023-11-14-germany-provides-siemens-energy-with-75bn-in-state-guarantees/); [Investing.com/Reuters, 14 Nov 2023, snippet](https://m.uk.investing.com/news/stock-market-news/german-government-unveils-deal-for-siemens-energy-guarantees-3237252?ampMode=1) [independent]. One report also said Siemens AG would cover a €1bn first-loss tranche (snippet, same search) [independent]
- Company confirmation of the structure: an €11bn federally backed facility with a €7.5bn federal counter-guarantee, plus a €1bn Siemens AG-backed facility, both replaced 5 Jun 2025 – [Siemens Energy, 5 Jun 2025](https://www.siemens-energy.com/global/en/home/press-releases/siemens-energy-replaces--federal-guarantee-with-a-new-bank-facil.html) [company]

**Siemens Energy India (2025)**
- FY25 included positive Special items of about €0.5bn "subsequent to the demerger of the energy business from Siemens Limited, India" – [SE-Q4FY25-Deck] [company]
- The FY26 capital-allocation slide lists an "SEIL commitment" (Siemens Energy India Limited) under strategic uses. Executive Board member Tim Holt's responsibilities include Siemens Energy India Limited – [SE-Q4FY26-Deck]; [Tim Holt CV](https://assets.siemens-energy.com/dam/7adee33c-99e4-431a-8ca8-b40500819fbf/CV-Tim-Holt-TAB-EN_Update-pdf_Original%20file.pdf) [company]

### Inferences
- Margin expansion FY24→FY26 (1.0% → 12.4%) came from all segments, but the largest swing was Siemens Gamesa (about +€1.4bn year on year in FY26 per [SE-FY26-PR]). Gas Services and Grid Technologies together produced about €5.0bn of FY26 Profit before SI (sum of segment figures).
- Implied quarterly gas order cadence: 13 GW (Q1), about 12 GW (Q2, derived as 42 − 13 − 15 − 2), 15 GW (Q3) and 2 GW (Q4). Q2 is a derivation, not a disclosed figure.

### Gaps
- Group backlog for Q1 FY24 (Dec 2023) and Q2 FY24 (Mar 2024) was not retrieved.
- An exact net-cash figure in text, gross debt, and the independent S&P/Moody's rating reports were not retrieved.
- Siemens Energy India listing date, Siemens Energy's stake in SEIL and the "SEIL commitment" amount were not verified (believed to be a mid-2025 listing; unverified).
- When the bonus restrictions for executives ended, and the precise original duration of the guarantee conditions, were not found in a primary source.

---

## (5) Customers and contracts

### Takeaway
Siemens Energy does not name data-centre end customers in its results. It says data-centre-related business is about €15bn of the €164bn backlog (<10%, Gas Services plus Grid Technologies) and about 20% of Q3 FY26 gas order GW. Named, verifiable data-centre-linked deals are mostly with intermediaries and developers: Eaton (partnership, not an order), Fermi America (LOIs plus a smaller SGT-800 purchase), Dynamis (119 SGT-400 cores, about 1.7 GW, firm agreement), and Williams/Meta (3 SGT-400s at Socrates South, versus a company claim of "5 GW" with Williams). Utility orders found (Xcel, AECI) are driven by load growth and peaks, not explicitly by data centres. No direct xAI, Meta, Oracle, Microsoft or Crusoe turbine order with Siemens Energy was found.

### Cited Findings
**Data-centre share (company)**
- "Data center related customers account for about EUR 15 billion of the EUR 164 billion backlog… less than 10% of the total" (Ferraro). "Our growth thesis does not depend on AI" (Bruch). Demand excluding data centres rose about 50% from FY24 to FY26 – [SE-Q4FY26-Call], 11 Nov 2026 [company]. The deck shows "~€15bn of total order backlog is data center related (GS and GT)" – [SE-Q4FY26-Deck] [company]
- Q3 FY26: "it was 20% of our orders when it comes to capacities" (Bruch), and the Middle East was about 30% of quarterly GW. Data centres "not as dominating as some reporting would suggest". For transformers, the data-centre share is "always lower than it is in gas" – [SE-Q3FY26-Call], 5 Aug 2026 [company]
- Q2 FY26: Gas Services' record orders were "mainly driven by demand from the U.S. in connection with data centers as well as orders from power additions in Europe (e.g. Poland)" – [SE-Q2FY26-ER], 12 May 2026 [company]
- Q1 FY26: total customer commitments of 80 GW (Dec 2025) included 22 GW for data centres; 87 GW (Mar 2026) included 24 GW – [Open Factory, 2026](https://open-factory.com/articles/slot-economy/) [independent, citing company materials]. Data centres were about one quarter of total global commitments, with 102 gas turbines booked in Q1 – [Quartr/Enlit summaries, snippet](https://www.enlit.world/library/siemens-energy-boasts-record-gas-turbine-orders-in-response-to-demand-boom) [independent]
- "More than 50% of our current installations is behind the meter type of discussion, so not utility-driven business" (Bruch). There is "an opportunistic element in some of the particular North American data centers", with short-term slots carrying higher margins – [SE-Q4FY26-Call] [company]

**Named deals (firm vs framework vs LOI)**
- Eaton (partnership/concept, no order): 3 Jun 2025 joint announcement of a 500 MW standard SGT-800-based on-site plant combined with Eaton electrical equipment – [Siemens Energy/Eaton release](https://www.siemens-energy.com/us/en/home/press-releases/eaton-and-siemens-energy-join-forces-to-provide-power-and-techno.html) [company/partner]. A June 2025 search summary found "no reports of a completed deployment" – [DCD coverage, snippet](https://www.datacenterdynamics.com/en/news/siemens-energy-eaton-partner-on-offgrid-natural-gas-power-plant-for-data-center-sector/) [independent]
- Williams (company claim): CMD 2025 slide "Williams Data Centers, US – Powering AI – 5 GW across multiple frames" – [SE-CMD25-GS], Nov 2025 [company]. Independent: Williams' Socrates South Power Generation Project (200 MW; developer Will-Power OH; serving Meta's New Albany, Ohio campus per the article's framing) lists 3 Solar Turbines Titan 250, 9 Solar Turbines PGM 130, 3 Siemens Energy SGT-400, 15 Caterpillar 3520 reciprocating engines, plus 8 Caterpillar C15 500 kW diesel gensets for emergency and black start – [Power Engineering, 11 Jun 2025](https://www.power-eng.com/onsite-power/onsite-gas-turbines-reciprocating-engines-to-power-meta-data-center/) [independent]. Blackstone financed five Williams behind-the-meter projects (Socrates, Apollo, Aquila, Socrates the Younger, Neo), about 2.6 GW combined – [DCD, snippet](https://www.datacenterdynamics.com/en/news/blackstone-invests-534bn-in-williams-behind-the-meter-natural-gas-power-projects-for-the-data-center-sector/) [independent]
- Fermi America (Amarillo, TX, 11 GW planned campus):
  - Mid-2025: acquired six SGT-800s, six HRSGs and one SST-600 steam turbine "with Firebird LNG in conjunction with Siemens Energy" (about 600 MW) – [DCD, snippet](https://www.datacenterdynamics.com/en/news/fermi-america-acquires-600mw-of-gas-turbines-for-11gw-ai-mega-campus-in-amarillo-texas/) [independent].
  - Oct 2025: two letters of intent. Under the first, "Siemens will negotiate the delivery of three F-class SGT6-5000F gas turbine units, with a capacity of up to 1.1GW". The second covers steam turbines, generators and controls for Fermi's planned nuclear assets – [Baxtel, Oct 2025](https://baxtel.com/news/siemens-to-supply-natural-gas-for-fermi-s-planned-11gw-facility) [independent, quoting Fermi CEO].
  - Feb 2026: delivery of six turbines and generators – [Industrial Info, snippet](https://www.industrialinfo.com/news/article/fermi-america-receives-first-gas-turbines-for-massive-texas-power-data-center-project--353235) [independent].
  - 30 Jun 2026: Fermi selected Primoris for balance of plant for the first six SGT-800s (simple-cycle phase) – [Fermi release via Barchart, snippet](https://www.barchart.com/story/news/3052941/fermi-selects-primoris-services-corporation-to-engineer-and-construct-balance-of-plant-for-first-six-sgt-800-gas-turbines-of-phase-one-power-buildout) [independent: customer]
- Dynamis Power Solutions (signed supply agreement announced 30 Sep 2026; value undisclosed): 119 SGT-400 cores (about 15 MW each), total ">1.7 GW", for the Dynamis DT18 "hypermobile" package. The first batch is due in 2027, built in Lincoln, UK ("global center for small gas turbine manufacturing"). Uses are data centres, oil and gas, utilities and industry – [APPA Public Power, Sept/Oct 2026](https://www.publicpower.org/periodical/article/dynamis-power-solutions-siemens-energy-sign-deal-supply-gas-turbine-cores-be-integrated-mobile) [independent, quoting Dynamis]. Turbomachinery notes that "the contract value, whether the orders are firm or reservations" remain open. Dynamis also ordered 76 Baker Hughes NovaLT16 (about 1.3 GW) in Aug 2026, and its CEO says it has about 2 GW of packaged power today – [Turbomachinery International, 9 Oct 2026](https://www.turbomachinerymag.com/view/siemens-energy-119-sgt-400-cores-dynamis-hypermobile-power) [independent]. The deck lists it as "Mobile Power – Dynamis Power solutions – 119x SGT-400" among FY26 new unit orders – [SE-Q4FY26-Deck] [company]
- Babcock & Wilcox (steam turbines for its data-centre "FastPower" programme): agreement with Siemens Energy covering "20 turbine sets rated at 50 megawatts each" (1 GW). B&W: "This order secures 1 GW of capacity… on the accelerated timelines our customers require" and "particularly from AI data center customers" – [Interesting Engineering, 11 Aug 2026](https://interestingengineering.com/energy/siemens-energy-1gw-steam-turbines-data-centers) [independent, quoting B&W]
- Xcel Energy (utility, firm purchase): 10 large gas turbines (SGT6-5000F) plus generators for two plants totalling 2,088 MW. Tolk Station, Muleshoe TX: 5 units, 928 MW (coal retirement). Gaines County peaker: 5 units, 1,160 MW. First deliveries early 2026. The release includes an Xcel quote on "more than 5,000 megawatts of added capacity by 2030" – [Siemens Energy release (page date 1 Oct 2025)](https://www.siemens-energy.com/us/en/home/press-releases/Siemens-Energy-to-supply-ten-gas-turbines-to-Xcel-Energy.html) [company, with customer quote]
- Associated Electric Cooperative (AECI): SGT6-9000HL for the 420 MW Bristow Energy Center peaker (Oklahoma), with construction from 2027 and COD 2029. This is the third AECI HL contract after Ripley (OK) and Turney (MO), both signed in 2023. AECI: "We continue to see growing summer and winter peaks" – [Turbomachinery International, Jun 2026 (citing SE release of 8 Jun 2026)](https://www.turbomachinerymag.com/view/siemens-energy-aeci-sgt6-9000hl-bristow-energy-center-oklahoma) [independent, quoting customer]
- Taiwan: "Mai Liao and Kuo Kuang, TW – Advanced semiconductor manufacturing and coal-to-gas shift – 3 GW / 6xHL units" – [SE-CMD25-GS] [company]. Mai-Liao: four SGT6-9000HL for a 2,400 MW CCGT – [search snippet (Yahoo Finance)](https://finance.yahoo.com/sectors/energy/articles/siemens-energy-equipment-services-mai-131911148.html) [independent]
- Other FY26 examples from the deck: Taweelah (Abu Dhabi) 3x HL-class; Delfin offshore LNG 8x SGT-750; 10x SGT-A65 for peaking ("market reintroduction") – [SE-Q4FY26-Deck] [company]
- Grid: a Baltic Sea HVDC project "worth more than €1bn" in Q2 FY26 (customer not named in the release) – [SE-Q2FY26-ER] [company]. No HVDC order in Q4 FY26; "we expect to book the next HVDC order in early fiscal year 2027" – [SE-PreClose] [company]

### Inferences
- The company's "5 GW with Williams" (Nov 2025) cannot be reconciled with Williams' publicly financed about 2.6 GW behind-the-meter portfolio and the mixed-OEM fleet at Socrates South. It may include reservations or projects not yet announced. Treat it as an unverified company claim.
- Several "GW" headlines (e.g., "Siemens to supply 1.1GW" to Fermi) refer to LOIs, not firm orders. The only firm Fermi–Siemens equipment found is the six-SGT-800/SST-600 set (about 600 MW), bought partly second-hand through Firebird LNG.

### Gaps
- No Siemens Energy turbine or grid order was found from xAI, Meta (direct), Oracle, Microsoft, Crusoe, OpenAI/Stargate, Duke, Entergy, Dominion or Georgia Power. Searches were cut short by the search budget, so absence is not proof.
- A reported Babcock & Wilcox selection of Siemens Energy turbines for a 1.2 GW Applied Digital project appeared only in a search summary and was not verified.
- HVDC framework details (TenneT 2 GW programme, Amprion BalWin/Korridor B, 50Hertz, UK EGL projects) with values and dates were not retrieved in this session. Siemens Energy's role in these is believed but unverified here.

---

## (6) Capacity and lead times

### Takeaway
The gas order book is sold out for large frames through about FY28, with lead times of three years or more. At 30 Sep 2026, Gas Services held 104 GW of commitments (65 GW firm, 39 GW slot reservations) against about 15–16 GW of FY26 deliverable gas-turbine output, rising toward about 30 GW/yr by 2030. Grid backlog visibility is 2–8 years by product, with LPTs at 4–6 years. The Charlotte LPT plant (start slipped to early 2027) is "essentially sold out" for over two years.

### Cited Findings
- Gas Services commitments:
  - Q3 FY26: "15 GW booked (12 GW converted from SRAs), 6 GW shipped"; "69 GW backlog / 26 GW SRAs" – [SE-Q3FY26-Deck], 5 Aug 2026 [company]
  - Q4 FY26: "~2 GW of new orders (0 GW converted from SRAs), shipped 6 GW and added 14 GW of SRAs. Total commitments at the end of the FY26 stood at 104 GW (65 GW backlog / 39 GW SRAs)" – [SE-Q4FY26-Deck], 11 Nov 2026 [company]
  - FY26 new unit orders were 42 GW. FY25 was 26 GW booked plus 28 GW reservations, and FY24 16 GW – [SE-Q4FY26-Deck]; [SE-Q4FY25-Deck]; [SE-CMD25-GS] [company]
- Slot reservation practice: SRAs "are structured commitments rather than speculative reservations… intended to convert into firm orders within a defined period, typically around six months. Reservation fees and advance payments provide economic protection… We have not seen any delays or cancellations" – [SE-PreClose], 30 Sep 2026 [company]. "That down payment will lapse if you don't buy the turbine". The reservation share was "10%-20%" (a reporter cited 10–15%) – [SE-Q3FY26-Call] [company]. Slots can be reallocated if a project misses milestones. The 39 GW of SRAs are expected to convert in FY27 "at a more attractive margin profile" – [SE-Q4FY26-Call] [company]
- Delivery capacity and lead time: Siemens Energy "could deliver 15–16 GW of gas turbines in the current year"; "Lead times across the company now stretch to three years or more" – [Utility Dive via Energy News Beat, Aug 2026](https://energynewsbeat.co/electrical-generation/siemens-gas-turbine-backlog-nears-70-gw-as-company-expands-manufacturing/) (original: https://www.utilitydive.com/news/siemens-gas-turbine-backlog-nears-70-gw-as-company-expands-manufacturing/827390/) [independent, reporting company statements]. "Capacity sold-out until FY28" – [SE-CMD25-GS], Nov 2025 [company]. Q1 FY26: delivery discussions extended to 2029–2030 – [Quartr/Enlit summary, snippet](https://www.enlit.world/library/siemens-energy-boasts-record-gas-turbine-orders-in-response-to-demand-boom) [independent]
- Gas Services shipped 6 GW in each of Q3 and Q4 FY26 – [SE-Q3FY26-Deck]; [SE-Q4FY26-Deck] [company]
- Installation takes 12–24 months depending on frame size, and the warranty phase about 24 months. Long-term service revenue starts 3–4 years after factory exit, and LTSAs average about 17 years – [SE-PreClose] [company]
- US manufacturing ($1bn, >1,500 jobs, announced 3 Feb 2026):
  - Mississippi (Greater Richland area): new high-voltage switchgear plant, up to 300 employees.
  - North Carolina: Charlotte LPT manufacturing and servicing, plus "resuming gas turbine manufacturing in Charlotte"; gas-turbine parts in Winston-Salem; Raleigh engineering/R&D.
  - Florida: Tampa expansion "to manufacture more blades and vanes"; Orlando R&D with an AI digital-grid lab with NVIDIA.
  - Alabama: Fort Payne generator components, 120 jobs.
  - New York (Painted Post) and Texas (Houston): compression equipment.
  – [SE-US1bn] [company]
- Charlotte LPT plant: $149.8m and 559 jobs; 24 LPTs/yr initially, 57 at full capacity; repair 12/yr rising to 24; production planned "early 2026" at Feb 2024 announcement – [Manufacturing Dive, Feb 2024](https://www.manufacturingdive.com/news/siemens-energy-large-power-transformer-facility-charlotte-north-carolina/708676/) [independent]. Revised to "by early 2027", with "more than 80% of large power transformers used in the U.S. are imported" (Holt) – [Stanly News Journal, 8 Aug 2025](https://stanlyjournal.com/2025/08/08/siemens-to-expand-charlotte-facility-for-u-s-transformer-production/) [independent]. Nov 2026: the Charlotte LPT factory is "essentially sold out for two and a bit years after that" (Ferraro) – [SE-Q4FY26-Call] [company]
- Grid backlog visibility (years, by product), FY26 deck: HVDC 5–8; LPT 4–6; grid stabilisation 3–4; substations 2–4 – [SE-Q4FY26-Deck] [company]. "Grid Technologies backlog visibility runs two to eight years depending on product area"; "a capacity gap in critical products such as large power transformers" even after the announced additions – [SE-Q4FY26-Call] [company]
- Other grid expansions (secondary sourcing):
  - Nuremberg transformer site expansion of €220m (Reuters, 5 Sep 2025).
  - Končar JV (Zagreb) €260m LPT expansion (1 Aug 2025).
  - New Shanghai Minhang facility groundbreaking (13 Jun 2025).
  – [Wikipedia, accessed Nov 2026](https://en.wikipedia.org/wiki/Siemens_Energy) [independent, tertiary, citing Reuters/Končar/Shanghai govt]
- Industry lead times for context:
  - Transformer lead times of 80–210 weeks (Wood Mackenzie, cited Feb 2024) – [Manufacturing Dive](https://www.manufacturingdive.com/news/siemens-energy-large-power-transformer-facility-charlotte-north-carolina/708676/) [independent].
  - LPT lead times of 128–160 weeks (2026) – [Open Factory](https://open-factory.com/articles/slot-economy/) [independent].
  - EPRI: large turbines ">5 years", small frames 18–36 months. Jefferies: large turbines ">90% booked for 2028 and 70% for 2029".
  – [Open Factory](https://open-factory.com/articles/slot-economy/) [independent, secondary]

### Inferences
- Commitments of 104 GW against about 15–16 GW/yr of current gas-turbine deliveries (about 30 GW/yr targeted by 2030) imply that new slot holders in late 2026 would generally receive large-frame units around 2029–2031. Smaller frames (SGT-400/SGT-800/aero) are the only route to delivery inside about 2 years. This is consistent with the Dynamis (2027 first deliveries) and Fermi (used SGT-800 set) deals.
- The SRA mechanism (fees 10–20%, about 6-month conversion, lapsing deposits) moves demand risk onto customers. A demand drop would show first as SRAs not converting rather than as order cancellations.

### Gaps
- No direct confirmation was found that Charlotte LPT production has started (a Siemens Energy "inauguration" story page would not render).
- No unit capacities or capex were found by site for Berlin (heavy-duty GT), Finspång (SGT-800) or Lincoln (SGT-400, only "built in Lincoln" confirmed).
- No specific Siemens Energy quotes were found for GIS or HVDC lead times in weeks.

---

## (7) Ownership and key people

### Takeaway
Siemens AG has cut its stake to below 5%: 14.96% → 5.54% (effective 2 Apr 2026) → 4.98% (threshold crossed about 8 Sep 2026). It lost its supervisory-board seat, now held by Pekka Lundmark from 1 Oct 2026. No distribution of the stake to Siemens AG shareholders was found in 2025–26; the disclosed method is not stated. Management: CEO Christian Bruch, CFO Maria Ferraro, Gas Services Karim Amin, Grid Technologies Tim Holt, TI Anne-Laure Parrical de Chammard, Siemens Gamesa Vinod Philip; Chairman Joe Kaeser.

### Cited Findings
- Siemens AG held 35.1% after the 2020 spin-off – [ad-hoc-news, Sep 2026](https://www.ad-hoc-news.de/boerse/news/unternehmensnachrichten/siemens-ag-s-stake-in-siemens-energy-slips-below-5-percent-as-sector-wide/70104711) [independent, low reliability]. 17% as of Nov 2024 – [Wikipedia](https://en.wikipedia.org/wiki/Siemens_Energy) [independent, tertiary]
- Voting-rights notification: Siemens AG, via Siemens Beteiligungen Inland GmbH, reduced its holding from 14.96% to 5.54% (47,742,106 of 861,104,914 voting rights), effective 2 Apr 2026. The reason is not stated – [Globe and Mail reproduction of notice, 3 Apr 2026](https://www.theglobeandmail.com/investing/markets/stocks/SMEGF/pressreleases/1137724/siemens-ag-cuts-siemens-energy-stake-to-554-of-voting-rights/) [company regulatory notice via aggregator]
- Further cut to 4.98%, with the threshold crossed 8 Sep 2026 – [TipRanks, Sep 2026, snippet](https://www.tipranks.com/news/company-announcements/siemens-ag-trims-voting-stake-in-siemens-energy-to-4-98) [company notice via aggregator]. A Siemens Energy spokesperson said in July 2026 that the former parent "currently retains 5%" – [POWER, Jul 2026](https://www.powermag.com/siemens-energy-will-shed-the-siemens-name-rebrand-as-omterra/) [independent]
- Mid-Sep 2026 media reports said Siemens AG planned to sell about 6% of its remaining stake, worth about €2.5bn – [search summary of TipRanks/ad-hoc items, snippet] [independent; unverified]
- Siemens Pension-Trust e.V. "remains the largest single shareholder" (percentage not given) – [ad-hoc-news, Sep 2026](https://www.ad-hoc-news.de/boerse/news/unternehmensnachrichten/siemens-ag-s-stake-in-siemens-energy-slips-below-5-percent-as-sector-wide/70104711) [independent, low reliability]
- Supervisory board: the stake falling below 5% "extinguish[ed]" Siemens AG's contractual right to a board seat (search snippet). Matthias Rebellius stepped down 30 Sep 2026, and the Munich district court appointed former Nokia CEO Pekka Lundmark effective 1 Oct 2026, subject to AGM ratification on 25 Feb 2027 – [ad-hoc-news, 30 Sep 2026](https://www.ad-hoc-news.de/boerse/news/unternehmensnachrichten/siemens-energy-enters-final-stretch-of-fiscal-2026-with-buyback-running-and-a-new-face-on-the/70204659) [independent, low reliability]. Board page (accessed Nov 2026) lists Joe Kaeser as Chairman (member since 25 Sep 2020, also chairman of Daimler Truck Holding); Robert Kensbock and Hubert Lienhard as deputies; Monika Martin a member since 1 Jul 2026 – [Supervisory Board page](https://www.siemens-energy.com/global/en/home/company/supervisory-board.html) [company]
- Executive Board (accessed Nov 2026):
  - Christian Bruch: President & CEO; also Chief Sustainability Officer and Export Control.
  - Maria Ferraro: CFO.
  - Karim Amin: Gas Services.
  - Tim Oliver Holt: Labor Director; Business Area Grid Technologies, plus HR and Siemens Energy India Limited.
  - Anne-Laure Parrical de Chammard: Transformation of Industry, per the Q3 deck footer.
  - Vinod Philip: "Sole Director of Siemens Gamesa Renewable Energy, S.A.U.".
  – [Executive Board page](https://www.siemens-energy.com/global/en/home/company/executive-board.html); [Holt CV](https://assets.siemens-energy.com/dam/7adee33c-99e4-431a-8ca8-b40500819fbf/CV-Tim-Holt-TAB-EN_Update-pdf_Original%20file.pdf); [Amin CV](https://assets.siemens-energy.com/dam/b5caa434-91c0-4e52-8b2c-b05100d51be7/202210-CV-Karim-Amin-TAB-EN-pdf_Original%20file.pdf) (Amin "responsible for the Gas Services Business Area", Executive Board member since 2022) [company]
- Siemens Gamesa leadership: Vinod Philip was named CEO on 8 May 2024, replacing Jochen Eickholt (CEO since March 2022). Bruch cited the need for "generational change" – [POWER, May 2024](https://www.powermag.com/siemens-gamesa-changes-ceo-announces-job-cuts-as-part-of-new-focus/) [independent]
- Total voting rights were 861,104,914 at 2 Apr 2026 – [Globe and Mail notice](https://www.theglobeandmail.com/investing/markets/stocks/SMEGF/pressreleases/1137724/siemens-ag-cuts-siemens-energy-stake-to-554-of-voting-rights/) [company notice]

### Inferences
- With Siemens AG under 5% and its board seat gone, the brand licence (to 2030) and legacy service agreements are the remaining structural links. The Omterra rebrand is the planned unwinding of the first.

### Gaps
- The mechanism of the April and September 2026 stake reductions (placement, exchangeable bond, or distribution) was not found. No announced distribution of Siemens Energy shares to Siemens AG shareholders in 2025–26 was found.
- The Siemens Pension-Trust's percentage and other large holders (e.g., BlackRock, Norges) were not retrieved.
- Whether Vinod Philip is still titled "CEO" of Siemens Gamesa (vs "Sole Director") under the Omterra integration was not confirmed.

---

## (8) Legal and regulatory

### Takeaway
The main regulatory episode, the 2023 German federal counter-guarantee (€7.5bn, with dividend and bonus pauses), ended in June 2025 with a private €9bn facility; the dividend ban was lifted for FY2025. Current regulatory exposures in the sources are US tariffs (company estimated below $117m profit impact for 2025), a 2026 US executive order on bulk-power equipment (seen by the company as favouring "trusted suppliers"), the Siemens brand licence (about €300m/yr, to 2030), and the TI separation. The guidance excludes "charges related to any future legal and regulatory matters". No retrieved source covered shareholder lawsuits, Siemens Gamesa warranty litigation, antitrust or investigations.

### Cited Findings
- 2023 guarantee: €15bn package; federal counter-guarantee €7.5bn; dividend and "higher level bonuses" paused; annual fee to the government (14 Nov 2023) – [BusinessLive/Reuters, snippet](https://www.businesslive.co.za/bd/companies/industrials/2023-11-14-germany-provides-siemens-energy-with-75bn-in-state-guarantees/) [independent]. Replaced 5 Jun 2025 – [Siemens Energy](https://www.siemens-energy.com/global/en/home/press-releases/siemens-energy-replaces--federal-guarantee-with-a-new-bank-facil.html) [company]. Dividend restriction lifted 30 Jul 2025 by the Bundestag Budget Committee – [Siemens Energy ad-hoc](https://www.siemens-energy.com/global/en/home/press-releases/Ad-hoc_release_Siemens_Energy_Dividend_restriction_already_lifted_for_FY2025.html) [company]
- CFO Ferraro on the guarantee: "The federal government's counter-guarantee was instrumental in 2023 during a challenging phase" (5 Jun 2025) – [Siemens Energy](https://www.siemens-energy.com/global/en/home/press-releases/siemens-energy-replaces--federal-guarantee-with-a-new-bank-facil.html) [company]
- US tariffs: "In May, the company said U.S. import tariffs could shave less [than] $117 million off profits in 2025". The Charlotte expansion was driven partly by "persistent import tariffs" – [Stanly News Journal, 8 Aug 2025](https://stanlyjournal.com/2025/08/08/siemens-to-expand-charlotte-facility-for-u-s-transformer-production/) [independent]
- US bulk-power equipment Executive Order (2026): "targeted rather than a blanket ban, with key implementation details still to come… the order's apparent focus on equipment, components and digital access from sanctioned or security-sensitive jurisdictions could strengthen the position of trusted suppliers" – [SE-PreClose], 30 Sep 2026 [company]
- US policy alignment: the $1bn US investment release quotes the Interior Secretary and "White House National Energy Dominance Chair" Doug Burgum, and Bruch saying "The current policy environment has contributed to this momentum" – [SE-US1bn], 3 Feb 2026 [company]
- Brand licence: Siemens brand fees sit in the reconciliation line – [SE-Q1FY26-ER] [company]. The fee was about €300m in the most recent year under an agreement to 2030 – [POWER, Jul 2026](https://www.powermag.com/siemens-energy-will-shed-the-siemens-name-rebrand-as-omterra/) [independent]. One report describes it as tiered from 0.3% to 1.2% of revenue depending on operating margin – [MarketScreener, snippet](https://www.marketscreener.com/news/new-name-siemens-energy-to-become-omterra-ce7f5eddd98ef32d) [independent; unverified]
- Export control is listed among the CEO's responsibilities – [Executive Board page](https://www.siemens-energy.com/global/en/home/company/executive-board.html) [company]
- Standard caveat: "This outlook excludes charges related to any future legal and regulatory matters" – [SE-Q4FY26-Deck] [company]
- Counterparty litigation: Fermi America faced a shareholder class action after a prospective tenant withdrew from a non-binding agreement – [search summary, snippet] [independent; unverified; concerns Fermi, not Siemens Energy]

### Inferences
- The guarantee episode left no remaining restrictions in the retrieved sources. Dividends resumed (FY25 €0.70; FY26 proposed €2.30) and large buybacks are running, which implies the bonus and dividend conditions no longer bind.

### Gaps
- EU state-aid treatment of the 2023 counter-guarantee (whether notified or approved, or structured at market terms) was not found.
- Shareholder lawsuits over the June 2023 Siemens Gamesa profit warning, Siemens Gamesa warranty claims and litigation, the Russia exit (incl. legacy Nord Stream turbine and JV matters), sanctions cases, antitrust matters and investigations were not retrieved (search budget exhausted). The annual report's legal-proceedings note was not accessible (the financial-publications page is script-rendered).
- No primary source was found on the US bulk-power equipment EO, or on Section 232 or other tariff measures specific to transformers or turbines.

---

## (9) Science and engineering

### Takeaway
The technology base is mature. The SGT-800 (620 units, >20m hours), the SGT-A35 (about 900 units) and the H/HL family are proven in commercial service. The HL's headline ">64%" combined-cycle efficiency is a company gross/ISO figure. The independent operator figure is SSE's "around 63%" at Keadby 2, still the best in Europe. Unproven or demonstration-only claims: 100% hydrogen in large frames (rated 50 vol% on rig tests; 100% shown only on a small SGT-400 in the EU-funded HYFLEXPOWER project), SF6-free GIS at 420 kV (LIFE Blue demonstration), and turbines following AI load swings (no test data found; the company proposes BESS buffering). Physical limits are large forgings, single-crystal blades and vanes (ceramic cores), and rhenium/yttrium supply, and these constrain how fast output can rise.

### Cited Findings
**Efficiency – claims vs operator data**
- Company: HL is "Record-holder for the most powerful and efficient combined cycle efficiency exceeding 64%" (gross, ISO, natural gas) – [CC brochure, Jan 2025](https://assets.siemens-energy.com/dam/8224a82f-9ed8-475e-b946-b26c0169f8fd/brochure-combined-cycle-technical-Data-250121b-pdf_Original%20file.pdf) [company]. The HL page calls Keadby 2 the "World record holder for the SGT5-9000HL" – [HL-class page](https://www.siemens-energy.com/global/en/home/products-services/product-offerings/gas-turbines/hl-class.html) [company]
- Operator: SSE Thermal says Keadby 2 "has an efficiency of around 63 per cent, making it the most efficient plant of its type in the UK and Europe… It entered into commercial operations in March 2023" – [SSE Thermal, Keadby 2 page (accessed Nov 2026)](https://www.ssethermal.com/flexible-generation/operational/keadby-2/) [independent – operator]
- HL fleet maturity: "As of March 2026, Siemens Energy has sold more than 55 HL-class turbines, with 16 already in commercial operation" – [Turbomachinery International, Jun 2026](https://www.turbomachinerymag.com/view/siemens-energy-aeci-sgt6-9000hl-bristow-energy-center-oklahoma) [independent, citing company]. CMD 2025: HL "65 units secured, 15 units in operation" – [SE-CMD25-GS] [company]

**Fast start and ramp (company claims)**
- HL: "ramp-up rates of up to 85 MW/min", enabled by internal rotor cooling passages and Hydraulic Clearance Optimization; turndown to 30% load – [SGT5-9000HL page](https://www.siemens-energy.com/global/en/home/products-services/product/sgt5-9000hl.html) [company]. AECI (customer) wants "quick-start, peaking capacity" but does not independently confirm the ramp figure – [Turbomachinery International](https://www.turbomachinerymag.com/view/siemens-energy-aeci-sgt6-9000hl-bristow-energy-center-oklahoma) [independent]
- SGT-A65: full power in <10 minutes. SGT-A35: no hot lockout – [SGT-A65 page](https://www.siemens-energy.com/global/en/home/products-services/product/sgt-a65.html); [SGT-A35 page](https://www.siemens-energy.com/global/en/home/products-services/product/sgt-a35.html) [company]
- AI load swings: a white paper titled "Power loads in AI data centers" proposes "fast-responding battery storage and flexible power sources to handle high-density GPU load swings". The Eaton concept pairs SGT-800s with batteries – [data center page](https://www.siemens-energy.com/global/en/home/products-services/solutions-industry/data-center.html); [Eaton release](https://www.siemens-energy.com/us/en/home/press-releases/eaton-and-siemens-energy-join-forces-to-provide-power-and-techno.html) [company]

**Field performance**
- SGT-800: "reported average fleet reliability of the core engine and auxiliary systems lies at a world-class 99.1% for year 2024"; 620 installations; >20 million operating hours; 48-hour core-engine exchange option – [SGT-800 page](https://www.siemens-energy.com/global/en/home/products-services/product/sgt-800.html) [company]
- SGT-A35: >50 million operating hours, >890–900 units. SGT-A65: >115 units, >3.9 million fleet hours, fleet leader >110,000 h – [SGT-A35 page](https://www.siemens-energy.com/global/en/home/products-services/product/sgt-a35.html); [SGT-A65 page](https://www.siemens-energy.com/global/en/home/products-services/product/sgt-a65.html) [company]

**Hydrogen**
- HYFLEXPOWER (EU Horizon 2020, grant 884229): 1 May 2020–30 Apr 2024; EU contribution €10,475,081.60; coordinated by Siemens Energy Global GmbH & Co. KG. The goal was the "first-ever demonstration (at TRL7) of a fully integrated power-to-H2-to-power industrial scale installation" at an existing plant in Saillat-sur-Vienne, France. Participants include ENGIE Energie Services, Centrax (UK/FR), DLR (German Aerospace Center), Lund University, Universität Duisburg-Essen, National Technical University of Athens, University College London and PNO Innovation, plus Siemens entities – [CORDIS, European Commission](https://cordis.europa.eu/project/id/884229) [independent – EU]
- Company: "For the first time, an existing commercial GT was retrofitted to run on 100% hydrogen in DLE mode"; "HYFLEXPOWER consortium successfully operates a gas turbine with 100 percent renewable hydrogen, a world first" (SGT-400) – [SGT-400 page](https://www.siemens-energy.com/global/en/home/products-services/product/sgt-400.html) [company]
- HL: TÜV SÜD certificate (Oct 2023) for the hydrogen-readiness concept. The GT package is rated H2-ready up to 50 vol% "based on current rig test results" – [HL-class page](https://www.siemens-energy.com/global/en/home/products-services/product-offerings/gas-turbines/hl-class.html) [company, reporting third-party certification]

**SF6-free switchgear**
- 2,000th 8VM1 Blue GIS delivered. The 420 kV F-gas-free GIS is being demonstrated "for the first time" with Elia under EU LIFE funding. The company acknowledges that "The use of clean air requires a larger size of the GIS, which leads to higher space requirements and material costs", partly offset by low-power instrument transformers. Customer quote from E.ON/Westnetz – [Blue products page](https://www.siemens-energy.com/global/en/home/products-services/product-offerings/blue-high-voltage-products.html) [company, quoting customer]

**Supply-chain physics and limits**
- Blades and vanes: "framework agreements with our suppliers to support deliveries into the 2030s. All key components are multi-sourced… in-house blades and vanes production". Service needs "around 70 percent of blades and vanes" – [SE-PreClose] [company]. Capital Injection Ceramics (CIC) was acquired (ceramic cores) – [SE-CMD25-GS] [company]. Tampa blades and vanes expansion – [SE-US1bn] [company]
- Analysts asked about yttrium and rhenium shortages. Bruch said parts "will still be constrained, but I think it's really controlled" without addressing those materials directly – [SE-Q4FY26-Call] [company]
- Forgings: EPRI: "there's a very limited number of places in the world where you can have extremely large components forged", which "bites the 400 MW rotor and not the 20 MW one" – [Open Factory (quoting EPRI)](https://open-factory.com/articles/slot-economy/) [independent]

### Inferences
- On solid ground: the efficiency, reliability and fleet-hour claims for the SGT-800, the SGT-A35 and the H/HL class rest on large or operating fleets, and an independent operator (SSE) confirms best-in-Europe efficiency at about 63%. The ">64%" is a gross ISO rating, not an operator-reported net figure. Weaker ground: hydrogen (100% shown only at small scale in a company-coordinated, EU-funded demonstration), 420 kV SF6-free (pre-commercial), and AI load-following (marketing claims with no published test data).
- Simple-cycle aeroderivatives and industrial units (35–42% efficiency) trade efficiency for speed. Behind-the-meter data-centre plants built on them burn roughly 40–50% more fuel per MWh than about 60%+ combined cycle (inference from the company efficiency tables).

### Gaps
- No peer-reviewed or ASME/EPRI paper was found that verifies HL or Keadby 2 performance, the date and duration of the 100% H2 run, or an HYFLEXPOWER final report.
- No independent HVDC track-record data (number of links, availability) or independent SF6-free type-test/field reports (e.g., KEMA) were retrieved.
- No independent data on SGT-800 reliability (e.g., ORAP/SPS) was retrieved.

---

## (10) Cross-examination and contradictions

### Takeaway
Siemens Energy's backlog (104 GW gas commitments at Sep 2026) is smaller than GE Vernova's (122 GW at Sep 2026) and larger than Mitsubishi's firm large-frame book (35 GW, Aug 2026). All three OEMs report the same demand drivers and sold-out large-frame slots to about 2028–29. Siemens' market-share and data-centre claims depend on definitions (units vs GW vs €; firm vs reservations; with or without steam turbines), which makes like-for-like comparison hard. Several company claims conflict with customer or independent data or with its own earlier statements; they are listed below.

### Cited Findings
**Peer benchmarks (as reported)**
- GE Vernova: gas turbine backlog plus slot reservations of 116 GW at Q2 2026, with a target of 125 GW by year-end – [Turbomachinery International, 6 Aug 2026](https://www.turbomachinerymag.com/view/siemens-energy-posts-record-backlog-joining-ge-vernova-and-baker-hughes-in-a-record-quarter-for-gas-turbines) [independent]. Rose to 122 GW in Q3 2026, expecting ≥130 GW by year-end; GE Vernova also agreed to buy Trench Group for $9bn (Turbomachinery headline teaser, 29 Oct 2026, seen on the same site's listing; full article not opened) [independent]. GE Vernova: 116 GW comprised 63 GW of SRAs; output rate of 20 GW/yr in Q3 2026, rising to 24 GW (2028) and 30 GW (2030); "sold out heavy-duty turbine deliveries through 2028, with only about 10 GW of capacity remaining across 2029 and 2030" (May 2026) – [Open Factory](https://open-factory.com/articles/slot-economy/) [independent, citing GE Vernova filings]
- Mitsubishi Power: large-frame backlog 35 GW in Aug 2026 (23 GW a year earlier); 35 turbines (16 GW) sold in the FY to March 2026; mid-2026 orders deliver 2028–2030 – [Open Factory](https://open-factory.com/articles/slot-economy/) [independent]. Mitsubishi Power to invest $490m to double its Savannah gas turbine plant (headline teaser, 29 Oct 2026) – [Turbomachinery listing](https://www.turbomachinerymag.com/view/siemens-energy-aeci-sgt6-9000hl-bristow-energy-center-oklahoma) [independent]
- Hitachi Energy and Ansaldo Energia signed an MoU on integrated turbine-plus-grid solutions for data centres (50 and 60 Hz) (headline teaser, 16 Oct 2026). This is a direct analogue of the Siemens Energy–Eaton integrated offer – [Turbomachinery listing](https://www.turbomachinerymag.com/view/siemens-energy-aeci-sgt6-9000hl-bristow-energy-center-oklahoma) [independent]
- Market size: Wood Mackenzie counted 110 GW of global gas turbine orders in 2025 against 60–70 GW of manufacturing capacity. EPRI counted 846 turbines/100.3 GW ordered worldwide in 2025 (427 units/43.1 GW in the US) – [Open Factory](https://open-factory.com/articles/slot-economy/) [independent, secondary]
- Pricing: Wood Mackenzie expects an average gas turbine price of $600/kW by end-2027, +195% since 2019 – [Utility Dive/WoodMac via Open Factory](https://open-factory.com/articles/slot-economy/) [independent]. BNP Paribas estimates about $790/kW for GE heavy-duty, about $950/kW for HA-class combined cycle and about $1,800/kW for aeroderivatives – same [independent]

**Contradictions and tensions (claim vs conflicting evidence)**
1. HL efficiency: Siemens Energy, "combined cycle efficiency exceeding 64%… Record-holder" (gross ISO; [CC brochure, Jan 2025](https://assets.siemens-energy.com/dam/8224a82f-9ed8-475e-b946-b26c0169f8fd/brochure-combined-cycle-technical-Data-250121b-pdf_Original%20file.pdf)) vs SSE Thermal, Keadby 2 "around 63 per cent" ([SSE Thermal page](https://www.ssethermal.com/flexible-generation/operational/keadby-2/)). The difference is likely gross/ISO vs operating/net basis. No operator-reported ≥64% plant was found.
2. HL fleet count: CMD Nov 2025 "65 units secured, 15 units in operation" ([SE-CMD25-GS]) vs ">55 HL-class turbines sold, 16 in commercial operation as of March 2026" ([Turbomachinery, Jun 2026](https://www.turbomachinerymag.com/view/siemens-energy-aeci-sgt6-9000hl-bristow-energy-center-oklahoma)). "Secured" probably includes reservations.
3. Data-centre weight:
   - Q2 FY26 release: record Gas Services orders "mainly driven by demand from the U.S. in connection with data centers" ([SE-Q2FY26-ER], 12 May 2026).
   - Q1 FY26: about 1/4 of commitments (22 of 80 GW) ([Open Factory](https://open-factory.com/articles/slot-economy/)).
   - Q3 FY26: about 20% of order GW and "not as dominating as some reporting would suggest" ([SE-Q3FY26-Call]).
   - FY26: <10% of € backlog (€15bn) and "growth thesis does not depend on AI" ([SE-Q4FY26-Call]).
   - These are different metrics (GW commitments vs € backlog incl. service-heavy, long-dated items), but the emphasis shifted as AI-demand scepticism rose in Sep 2026 (share price fell about 31% from its €195.38 April high amid a GE Vernova downgrade, per [ad-hoc-news, Sep 2026](https://www.ad-hoc-news.de/boerse/news/unternehmensnachrichten/siemens-ag-s-stake-in-siemens-energy-slips-below-5-percent-as-sector-wide/70104711) [low reliability]).
4. Williams: Siemens Energy, "Williams Data Centers – 5 GW across multiple frames" ([SE-CMD25-GS], Nov 2025) vs independent reporting of Williams' financed behind-the-meter portfolio at about 2.6 GW ([DCD, snippet](https://www.datacenterdynamics.com/en/news/blackstone-invests-534bn-in-williams-behind-the-meter-natural-gas-power-projects-for-the-data-center-sector/)), and Socrates South using only 3 Siemens SGT-400s among mostly Solar/Caterpillar equipment ([Power Engineering, snippet](https://www.power-eng.com/onsite-power/onsite-gas-turbines-reciprocating-engines-to-power-meta-data-center/)). Unreconciled.
5. Fermi: headline "Siemens to supply 1.1GW" ([DCD, snippet](https://www.datacenterdynamics.com/en/news/siemens-to-supply-11gw-of-natural-gas-capacity-for-fermis-planned-11gw-data-center-campus-in-amarillo-texas/)) vs the LOI text "Siemens will negotiate the delivery of three… SGT6-5000F" ([Baxtel, Oct 2025](https://baxtel.com/news/siemens-to-supply-natural-gas-for-fermi-s-planned-11gw-facility)). This is an LOI, not a firm order.
6. Gas turbine market size, Siemens' own estimates: "~70 GW per year" (Nov 2024, [SE-FY24-Letter]) → ">100 GW" (CMD 2025, as labelled in [SE-Q4FY26-Deck]) → "110 to 120 gigawatts… further 10 to 20 gigawatts of potential upside from data centers" ([SE-PreClose], Sep 2026). Utility Dive reported the prior range as "90–100 GW". Independent 2025 order counts (WoodMac 110 GW; EPRI 100.3 GW) are consistent with the latest company range.
7. Market share: Siemens Energy claims "#1 in FY25" (McCoy, GTs >10 MW excluding O&G; [SE-CMD25-GS]) and "~30% global market share" FY24–26, #1 in EMEA (>50%) and #2 in the Americas and APAC ([SE-Q4FY26-Deck]). GE Vernova's competing share claims and the McCoy data were not retrieved. In GW backlog terms GE Vernova is larger (122 vs 104 GW).
8. Grid market position: Nov 2024, "#1 in solutions, #2 in products" ([SE-FY24-Letter]) vs Nov 2026 deck, "#1 Solutions… #1 Products" ([SE-Q4FY26-Deck]). Hitachi Energy and HD Hyundai Electric figures were not retrieved to test this.
9. Pricing:
   - CEO: "We are not doing any windfall profit optimization" and "We're not squeezing anything out of our customers" ([SE-Q3FY26-Call]).
   - Same company: "Attractive delivery windows continue to command a premium, especially in the United States" ([SE-PreClose]); "an opportunistic element in some… North American data centers" with short-term slots at higher margins; and "we book next year higher prices than in 2026" ([SE-Q4FY26-Call]).
   - CFO, same call: "we do not consider additional pricing increases… in our models" and "you are not going to see a 9%-10% increase year-over-year like we have in the past".
   - Gas Services new-unit backlog margin is +26 pp since FY22 (+14 pp in FY26) ([SE-Q4FY26-Deck]).
10. Reservation deposits: company "10%-20%" vs reporter "10%-15%" ([SE-Q3FY26-Call]). For comparison, GE Vernova takes 20% on a 7HA.02 slot (about $60m) ([Open Factory](https://open-factory.com/articles/slot-economy/)).
11. Capacity bases: Q3 deck "+~50%" transformer/GIS capacity FY25→FY30 ([SE-Q3FY26-Deck]) vs FY26 deck ">50%" gas-turbine/transformer/GIS capacity FY26→FY30 ([SE-Q4FY26-Deck]). CMD "22 GW average FY25–27 including steam turbines" ([SE-CMD25-GS]) vs "15–16 GW of gas turbines" deliverable in 2026 ([Utility Dive via ENB](https://energynewsbeat.co/electrical-generation/siemens-gas-turbine-backlog-nears-70-gw-as-company-expands-manufacturing/)). These are definitional differences.
12. Charlotte LPT start: "early 2026" (Feb 2024, [Manufacturing Dive](https://www.manufacturingdive.com/news/siemens-energy-large-power-transformer-facility-charlotte-north-carolina/708676/)) vs "by early 2027" (Aug 2025, [Stanly News Journal](https://stanlyjournal.com/2025/08/08/siemens-to-expand-charlotte-facility-for-u-s-transformer-production/)).
13. Siemens Gamesa 5.X: POWER (May 2024) said the company "would resume sales of the 4.X and 5.X turbine platforms" ([POWER](https://www.powermag.com/siemens-gamesa-changes-ceo-announces-job-cuts-as-part-of-new-focus/)) vs Siemens Energy (Nov 2024): "we expect sales activities for the 5.X onshore turbine to be resumed during fiscal year 2025" ([SE-FY24-PR]). The same POWER article says Siemens Energy "still owns about 25% of Siemens Gamesa". That is contradicted by Siemens Gamesa's status as an S.A.U. (single-shareholder company) with Vinod Philip as "Sole Director" ([Executive Board page](https://www.siemens-energy.com/global/en/home/company/executive-board.html)) and by Wikipedia ("full ownership").
14. FY2024 orders growth in the same document: text "+0.9% on a comparable basis… €50.2bn" vs chart "(0.4)%" ([SE-FY24-Letter]).

### Inferences
- On firm-plus-reserved GW, Siemens Energy is the number two heavy-plus-industrial gas OEM behind GE Vernova and well ahead of Mitsubishi. Siemens' unit-count leadership comes from small and medium frames (SGT-400/800, aero), which are also the frames most relevant to fast behind-the-meter data-centre power.
- Company commentary moved from emphasising data-centre demand (Q2 FY26) to downplaying it (Q3–Q4 FY26) as investor scepticism about AI capex rose. Firm metrics (backlog, SRAs) did not show cancellations.

### Gaps
- Not retrieved: McCoy Power Reports data; GE Vernova's own share claims; Hitachi Energy order and backlog figures and HVDC/transformer capacity; HD Hyundai Electric backlog, US capacity and lead times; Moody's/S&P reports; utility IRPs citing Siemens Energy turbines. Without these, contradictions 7–8 cannot be tested.

---

## (11) What could not be found or verified

### Takeaway
The financial, order-book, capacity and governance data are well covered by primary company documents up to 11 Nov 2026. Independent verification is weakest for named data-centre customers, HVDC framework contracts, legal proceedings and peer market-share data. Part of this is because the shared web-search budget ran out mid-research and Firecrawl credits were exhausted.

### Cited Findings
- Tools note: the Firecrawl search call failed with "Insufficient credits", and later WebSearch calls returned "web search budget is used up". After that, only known URLs were fetched directly (session log, 14 Nov 2026).

### Inferences
- Items in the Gaps list below should not be assumed to be absent in reality. They were not retrievable in this session.

### Gaps
- November 2023 CMD mid-term targets (original numbers and date) and the original source of the FY2026 Siemens Gamesa break-even target.
- Group backlog at Q1 FY24 and Q2 FY24.
- HVDC contracts: TenneT 2 GW framework, Amprion (BalWin/Korridor B), 50Hertz, UK (EGL), US projects. Values, dates and firm-vs-framework status were not retrieved. The Q2 FY26 ">€1bn Baltic Sea HVDC" customer is not named.
- Direct Siemens Energy turbine or grid deals with xAI, Meta, Oracle, Microsoft, Crusoe, OpenAI/Stargate, Duke, Entergy, Dominion, Georgia Power. Customers' own confirmations of the Williams "5 GW" claim and of the Babcock & Wilcox/Applied Digital report.
- Whether Charlotte LPT production has started (target "early 2027"); site-level gas-turbine capex (Berlin, Finspång).
- SGT-A45 mobile unit specifications and status.
- Mechanism of Siemens AG's 2026 stake sales, any distribution to Siemens shareholders, the Siemens Pension-Trust's percentage, other large holders.
- Siemens Energy India listing date and stake; the "SEIL commitment".
- Exact net cash and debt; independent S&P/Moody's reports; prior rating history (2023–2025).
- Legal: shareholder suits over June 2023 disclosures; Siemens Gamesa warranty litigation; the Russia exit and any sanctions or export-control cases; antitrust; investigations; EU state-aid status of the 2023 counter-guarantee; the text of the 2026 US bulk-power-equipment executive order; transformer and turbine tariff specifics.
- Independent technical verification: peer-reviewed or ASME/EPRI data on HL performance; the HYFLEXPOWER 100% H2 test date, duration and emissions; KEMA/independent SF6-free test reports; HVDC availability statistics; independent SGT-800 reliability; any test of turbine response to AI training load swings.
- Peer data for cross-checks: McCoy Power Reports, Hitachi Energy and HD Hyundai Electric backlogs and lead times, GE Vernova's share claims.
